(POWERFLOW,CASEID=LF510,PROJECT=冬季      )
/PF_MAP,FILE = LF510.MAP\         
/NEW_BASE,FILE = LF510.BSE\       
/MVA_BASE = 100\                  
/P_ANALYSIS,LEVEL=4\             
/NETWORK_DATA\                   

C PSASP 潮流作业编号: 510
C PSASP 潮流作业信息:                                                                                                                                                                                                         
C PSASP->BPA转换程序：V3.3.0, May 23 2014 13:53:27, By HOFO.

B     temp21  220.1D                          
L     辽城昂22220. temp21  220.             .0001



B     辽高岭51500.1A                                                            辽高岭500-1
B     秦高岭50500.1B                                                            秦高岭50-1
BD    辽高岭P1 1061A    2  60.   5. 120.     4000.辽高岭51500.
BD    秦高岭P2 1061B    2  60.   5. 120.     4000.秦高岭50500.
LD    辽高岭P1 106 秦高岭P2 106  4000 .0001    1.      R 750. 250. 15. 17.
T     辽高岭51500. 辽高岭P1 106  600.       .02667             525.105.5
T     秦高岭50500. 秦高岭P2 106  600.         .028             525.105.5
R     辽高岭51500.1辽高岭P1 106  辽高岭P1 10658406472.518
R     秦高岭50500.1秦高岭P2 106  秦高岭P2 10658406472.518
B     辽高岭52500.1A                                                            辽高岭500-2
B     秦高岭52500.1B                                                            秦高岭50-2
BD    辽高岭P2 1061A    2  60.   5. 120.     4000.辽高岭52500.
BD    秦高岭P3 1061B    2  60.   5. 120.     4000.秦高岭52500.
LD    辽高岭P2 106 秦高岭P3 106  4000 .0001    1.      R 750. 250. 15. 17.
T     辽高岭52500. 辽高岭P2 106  600.       .02667             525.105.5
T     秦高岭52500. 秦高岭P3 106  600.         .028             525.105.5
R     辽高岭52500.1辽高岭P2 106  辽高岭P2 10658406472.518
R     秦高岭52500.1秦高岭P3 106  秦高岭P3 10658406472.518
B     蒙东伊6 500.1C                                                            蒙东伊敏换流500-1
B     辽穆家51500.1D                                                            辽穆家500-1
BD    蒙东伊P1210.1C    2 145.   5. 120.     4000.蒙东伊6 500.
BD    蒙东伊N1210.1C    2 145.   5. 120.     4000.蒙东伊6 500.
BD    辽穆家P2 2021D    2 145.   5. 120.     4000.辽穆家51500.
BD    辽穆家N2 2021D    2 145.   5. 120.     4000.辽穆家51500.
LD    蒙东伊P1210. 辽穆家P2 202  400010.442808.12      R 500. 500. 15. 17.
LD    蒙东伊N1210. 辽穆家N2 202  400010.442808.12      R 500. 500. 15. 17.
T     蒙东伊6 500. 蒙东伊P1210.  1785       .00896             525. 210.
T     蒙东伊6 500. 蒙东伊N1210.  1785       .00896             525. 210.
T     辽穆家51500. 辽穆家P2 202  1711       .00982             525.201.6
T     辽穆家51500. 辽穆家N2 202  1711       .00982             525.201.6
R     蒙东伊6 500.1蒙东伊P1210.  蒙东伊P1210. 702. 492.33
R     蒙东伊6 500.1蒙东伊N1210.  蒙东伊N1210. 702. 492.33
R     辽穆家51500.1辽穆家P2 202  辽穆家P2 202 908. 298.33
R     辽穆家51500.1辽穆家N2 202  辽穆家N2 202 908. 298.33
B     俄换流50500.1E              200.                                          俄换流500           C 450 L   0
B     黑换流50500.1F              100.                                          黑换流500           C 500 L   0
BD    俄换流P152.91E    2  46.   5. 120.     4000.俄换流50500.
BD    俄换流N152.91E    2  46.   5. 120.     4000.俄换流50500.
BD    黑换流P252.91F    2  46.   5. 120.     4000.黑换流50500.
BD    黑换流N252.91F    2  46.   5. 120.     4000.黑换流50500.
LD    俄换流P152.9 黑换流P252.9  4000 .0001    1.      R 100. 125. 15. 17.
LD    俄换流N152.9 黑换流N252.9  4000 .0001    1.      R 100. 125. 15. 17.
T     俄换流50500. 俄换流P152.9   298       .05362             500.52.88
T     俄换流50500. 俄换流N152.9   298       .05362             500.52.88
T     黑换流50500. 黑换流P252.9   298       .05362             525.52.88
T     黑换流50500. 黑换流N252.9   298       .05362             525.52.88
R     俄换流50500.1俄换流P152.9  俄换流P152.9 550. 450.17
R     俄换流50500.1俄换流N152.9  俄换流N152.9 550. 450.17
R     黑换流50500.1黑换流P252.9  黑换流P252.9577.5472.517
R     黑换流50500.1黑换流N252.9  黑换流N252.9577.5472.517
B     秦高岭51500.1B              1932                                          秦高岭50            C1932 L   0
B     辽高岭50500.1A              1386                                          辽高岭500           C1386 L   0
B     秦高岭53500.1B                                                            秦高岭50-3
B     秦高岭54500.1B                                                            秦高岭50-4
B     辽高岭53500.1A                                                            辽高岭500-3
B     辽高岭54500.1A                                                            辽高岭500-4
B     华北等值500.1B                                                            华北等值500-1
BS    华北等0 500.1B                  99999999.9999.-99991.05                   华北等值500
B     吉合心50500.1G                                                            吉合心500
B     吉合南合500.1G              -124                                          吉合南合侧DK1       C   0 L-124
B     吉合南南500.1G              -136                                          吉合南南侧DK2       C   0 L-136
B     吉-林平0500.1H              -109                                          吉-林平平侧DK       C   0 L-109
B     吉平安50500.1I                                                            吉平安500
B     黑永包永500.1E              -136                                          黑永包永侧DK        C   0 L-136
B     黑永源50500.1E                                                            黑永源500
B     黑林平林500.1J              -109                                          黑林平林侧DK        C   0 L-109
B     黑林海50500.1H                                                            黑林海500
B     吉包家50500.1K                                                            吉包家500
B     黑哈南50500.1E                                                            黑哈南500
B     吉长山22220.1L                                                            吉长山220           C   0 L  -0
B     黑新华22220.1M                                                            黑新华220
B     吉梨树50500.1N                                                            吉梨树500
B     吉蒲梨梨500.1N              -136                                          吉蒲梨梨侧DK1       C   0 L-136
B     吉东丰50500.1N                                                            吉东丰500-1
B     吉丰徐徐500.1O              -136                                          吉丰徐徐侧DK1       C   0 L-136
B     辽蒲河50500.1P                                                            辽蒲河500
B     辽沙岭50500.1P                                                            辽沙岭500-1
B     吉丰徐0 500.1O              -136                                          吉丰徐徐侧DK2       C   0 L-136
B     辽沙岭51500.1P                                                            辽沙岭500-2
B     辽徐家50500.1O                                                            辽徐家500
B     吉蒲梨0 500.1N              -136                                          吉蒲梨梨侧DK2       C   0 L-136
B     呼伦呼伦220.1Q65.2832.64                                                  呼伦呼伦变220KV
B     呼伦满变220.1Q28.56 8.16                                                  呼伦满变220KV
B     黑阿城22220.1E97.7532.13                                                  黑阿城220           C   0 L  -0
B     黑阿南22220.1E 66.321.79                                                  黑阿南220           C   0 L  -0
B     黑巴彦22220.1R                                                            黑巴彦220           C   0 L  -0
B     黑北安22220.1F27.128.913                                                  黑北安220           C   0 L  -0
B     黑克山22220.1F5.1851.704                                                  黑克山220           C   0 L  -0
B     黑海伦22220.1R20.926.876                                                  黑海伦220           C   0 L  -0
B     黑孙吴22220.1F3.6551.202                                                  黑孙吴220
B     黑宾州22220.1E 37.412.29                                                  黑宾州220           C   0 L  -0
B     黑尚志22220.1E 56.118.44                                                  黑尚志220           C   0 L  -0
B     黑城乡22220.1E 83.327.38                                                  黑城乡220
B     黑哈西22220.1E216.871.25                                                  黑哈西220-1
B     黑春蕾22220.1M80.7526.54                                                  黑春蕾220           C   0 L  -0
B     黑达连22220.1J17.425.723                                                  黑达连220           C   0 L  -0
B     黑方正22220.1J                                                            黑方正220
B     黑西格木220.1J16.415.402                                                  黑西格木220         C   0 L  -0
B     黑大庆22220.1M                                                            黑大庆220
B     黑大庆1D220.1M                                                            黑大庆1D
B     黑火炬22220.1M148.848.89                                                  黑火炬220
B     黑庆北22220.1M140.3 46.1                                                  黑庆北220
B     黑大庆50500.1M                                                            黑大庆500
B     黑大庆1B500.1M                                                            黑大庆1B
B     黑大庆S1 35.1M              -173                                          黑大庆S1            C   0 L-173
B     黑东郊22220.1S38.2512.57                                                  黑东郊220           C   0 L  -0
B     黑方永永500.1E              -136                                          黑方永永侧DK1       C   0 L-136
B     黑方永0 500.1E              -136                                          黑方永永侧DK2       C   0 L-136
B     黑方正1D220.1J                                                            黑方正1D
B     黑莲花22220.1J                                                            黑莲花220
B     黑方正50500.1J                                                            黑方正500
B     黑方正1B500.1J                                                            黑方正1B
B     黑方正Y1 35.1J              -180                                          黑方正Y1            C   0 L-180
B     黑丰乐22220.1M38.2512.57                                                  黑丰乐220           C   0 L  -0
B     黑冯屯22220.1C                                                            黑冯屯220
B     黑冯屯1D220.1C                                                            黑冯屯1D
B     黑齐北郊220.1C 45.915.09                                                  黑齐北郊220         C   0 L  -0
B     黑齐一变220.1C 37.412.29                                                  黑齐一变220
B     黑拉东22220.1C53.55 17.6                                                  黑拉东220           C   0 L  -0
B     黑冯屯50500.1C                                                            黑冯屯500
B     黑冯屯1B500.1C                                                            黑冯屯1B
B     黑冯屯K1500.1C              -124                                          黑冯屯K1            C   0 L-124
B     黑冯屯51500.1C                                                            黑冯屯500-0
B     黑冯屯K3500.1C              -248                                          黑冯屯K3            C   0 L-248
B     黑冯屯S1 35.1C              -180                                          黑冯屯S1            C   0 L-180
B     黑富二22220.1C                                                            黑富二220
B     黑富一变220.1C55.2518.16                                                  黑富一变220         C   0 L  -0
B     黑富二L1110.1C 29.2 9.93                                                  黑富二L1
B     黑富热11110.1C57.8519.31                                                  黑富热110
B     黑北钢22220.1C2.2041.103                                                  黑北钢220
B     黑哈三A0220.1E                                                            黑哈三A厂220
B     黑江北22220.1E 65.7 21.6                                                  黑江北220
B     黑哈三B0220.1E                                                            黑哈三B厂220
B     黑康金22220.1R22.737.471                                                  黑康金220           C   0 L  -0
B     黑哈南22220.1E                                                            黑哈南220
B     黑哈东22220.1E202.3 66.5                                                  黑哈东220
B     黑平房22220.1E146.248.06                                                  黑平房220
B     黑哈南1D220.1E                                                            黑哈南1D
B     黑哈西20220.1E                                                            黑哈西220-2
B     黑双城22220.1E 96.931.85                                                  黑双城220           C   0 L  -0
B     黑哈南1B500.1E                                                            黑哈南1B
B     黑哈南S1 35.1E                                                            黑哈南S1            C   0 L-150
B     黑哈一22220.1E 238.78.23                                                  黑哈一220           C   0 L  -0
B     黑正阳22220.1E89.2529.34                                                  黑正阳220-1         C   0 L  -0
B     黑正阳20220.1E89.2529.34                                                  黑正阳220-2         C   0 L  -0
B     黑海林22220.1H21.256.985                                                  黑海林220           C   0 L  -0
B     黑牡北变220.1H80.7526.54                                                  黑牡北变220         C   0 L  -0
B     黑温春22220.1H46.7515.37                                                  黑温春220           C   0 L  -0
B     黑绥化22220.1R13.744.518                                                  黑绥化220           C   0 L  -0
B     黑鹤岗A0220.1S                                                            黑鹤岗A厂220
B     黑鹿林22220.1S 59.519.56                                                  黑鹿林220           C   0 L  -0
B     黑红旗11110.1M3.1181.559                                                  黑红旗110
B     黑龙凤11110.1M                                                            黑龙凤110
B     黑红旗22220.1M127.541.91                                                  黑红旗220
B     黑大庆自220.1M                                                            黑大庆自备220
B     黑红兴隆220.1T38.2512.57                                                  黑红兴隆220         C   0 L  -0
B     黑双鸭山220.1T                                                            黑双鸭山A厂220
B     黑虎林22220.1U  8.52.794                                                  黑虎林220           C   0 L  -0
B     黑密山22220.1U  17.5.588                                                  黑密山220           C   0 L  -0
B     黑中本22220.1M 59.519.56                                                  黑中本220           C   0 L  -0
B     黑鸡西变220.1U21.256.985                                                  黑鸡西变220         C   0 L  -0
B     黑恒山22220.1U  17.5.588                                                  黑恒山220
B     黑鸡西厂220.1U                                                            黑鸡西厂220
B     黑杏花22220.1U55.2518.16                                                  黑杏花220           C   0 L  -0
B     黑梨树22220.1U  8.52.794                                                  黑梨树220           C   0 L  -0
B     黑群方方500.1J              -109                                          黑群方方侧DK        C   0 L-109
B     黑佳木斯220.1J                                                            黑佳木斯A厂220
B     黑佳南变220.1J30.18 9.91                                                  黑佳南变220         C   0 L  -0
B     黑群林22220.1J                                                            黑群林220
B     黑双鸭0 220.1T31.4510.34                                                  黑双鸭山变220       C   0 L  -0
B     黑金山22220.1S29.759.779                                                  黑金山220           C   0 L  -0
B     黑伊春22220.1S31.4510.34                                                  黑伊春220           C   0 L  -0
B     黑镜泊湖220.1H                                                            黑镜泊湖220
B     黑镜老厂220.1H                                                            黑镜老厂220
B     黑嫩东22220.1F14.544.778                                                  黑嫩东220           C   0 L  -0
B     黑牡二B0220.1H                                                            黑牡二B厂220
B     黑群林50500.1J                                                            黑群林500
B     黑群林L1 35.1J              -180                                          黑群林L1            C   0 L-180
B     黑穆棱22220.1H  3.41.118                                                  黑穆棱220           C   0 L  -0
B     黑七台河500.1V                                                            黑七台河厂1B
B     黑七台0 500.1V                                                            黑七台河厂500
B     黑七台1 220.1V                                                            黑七台河厂1D
B     黑七台2 220.1V                                                            黑七台河厂220
B     黑七台3 220.1V16.155.309                                                  黑七台河变220       C   0 L  -0
B     黑新民22220.1V 30.610.06                                                  黑新民220           C   0 L  -0
B     黑七台4  66.1V                                                            黑七台河厂L1        C   0 L-120
B     黑方正51500.1J                                                            黑方正500DK         C   0 L-136
B     黑南苑22220.1C28.05 9.22                                                  黑南苑220
B     黑让胡路220.1M 136. 44.7                                                  黑让胡路220
B     黑铁力22220.1R21.256.985                                                  黑铁力220           C   0 L  -0
B     黑五常22220.1E87.5528.78                                                  黑五常220           C   0 L  -0
B     黑先锋22220.1M97.7532.13                                                  黑先锋220           C   0 L  -0
B     黑肇东22220.1E87.5528.78                                                  黑肇东220           C   0 L  -0
B     黑富锦22220.1J6.8852.263                                                  黑富锦220
B     黑建三江220.1J 10.23.353                                                  黑建三江220
B     黑太平22220.1E115.6  38.                                                  黑太平220
B     黑宏伟22220.1M                                                            黑宏伟220
B     黑建龙22220.1T39.0415.86                                                  黑建龙220
B     黑绥芬河220.1H29.759.779                                                  黑绥芬河220
B     黑庆安22220.1R9.8173.227                                                  黑庆安220           C   0 L  -0
B     黑林口22220.1U19.556.426                                                  黑林口220           C   0 L  -0
B     黑牡二A0220.1H                                                            黑牡二A厂220
B     黑芦家22220.1J 24.48.019                                                  黑芦家220           C   0 L  -0
B     黑曙光22220.1C 27.28.941                                                  黑曙光220           C   0 L  -0
B     黑尼尔基220.1C                                                            黑尼尔基220
B     黑永源22220.1E                                                            黑永源220
B     黑中心22220.1E166.654.76                                                  黑中心220
B     黑永源1D220.1E                                                            黑永源1D
B     黑永源1B500.1E                                                            黑永源1B
B     黑永源L1 66.1E              -120                                          黑永源L1            C   0 L-120
B     黑林海1B500.1H                                                            黑林海1B
B     黑林海22220.1H                                                            黑林海220
B     黑林海1D220.1H                                                            黑林海1D
B     黑林海L1 66.1H                                                            黑林海L1            C   0 L -60
B     黑方林林500.1J              -109                                          黑方林林侧DK        C   0 L-109
B     黑城南22220.1H  34.11.18                                                  黑城南220
B     黑方林方500.1J              -109                                          黑方林方侧DK        C   0 L-109
B     黑福利22220.1T36.5512.01                                                  黑福利220
B     黑双鸭1 220.1T                                                            黑双鸭山热电厂220
B     黑哈南2B500.1E                                                            黑哈南2B
B     黑哈南2D220.1E                                                            黑哈南2D
B     黑哈南S2 35.1E                                                            黑哈南S2            C   0 L-113
B     黑鹤岗B0500.1S                                                            黑鹤岗B厂500
B     黑群方群500.1J              -109                                          黑群方群侧DK        C   0 L-109
B     黑集贤50500.1T                                                            黑集贤500
B     黑塔河22220.1W                                                            黑塔河220
B     黑呼玛22220.1W                                                            黑呼玛220
B     黑浩良河220.1J  80. 26.4                                                  黑浩良河220
B     黑多宝山220.1F38.2512.57                                                  黑多宝山220
B     黑加格达220.1W                                                            黑加格达奇220
B     黑饶河22220.1T  .85.2794                                                  黑饶河220
B     黑和平22220.1T 2.55.8382                                                  黑和平220
B     黑前锋22220.1J 4.761.565                                                  黑前锋220
B     黑环山22220.1S 42.513.97                                                  黑环山220
B     黑亚布力220.1E 32.310.62                                                  黑亚布力220
B     黑齐热厂220.1C                                                            黑齐热厂220
B     黑冯屯A1500.1C                                                            黑冯屯A1
B     黑冯屯A0500.1C                                                            黑冯屯A12
B     黑冯屯A3500.1C                                                            黑冯屯A3
B     黑冯屯A2500.1C                                                            黑冯屯A34
B     黑冯屯A4500.1C                                                            黑冯屯A2
B     黑冯屯A5500.1C                                                            黑冯屯A4
B     黑双鸭2 500.1T                                                            黑双鸭山B厂500
B     黑大庆S2 35.1M              -60.                                          黑大庆S2            C   0 L-180
B     黑群兴群500.1E              -163                                          黑群兴群侧DK        C   0 L-163
B     黑群兴兴500.1E              -163                                          黑群兴兴侧DK        C   0 L-163
B     黑兴福50500.1E                                                            黑兴福500
B     黑兴福L1 66.1E              -240                                          黑兴福L1            C   0 L-240
B     黑松北L1 66.1E              -60.                                          黑松北L1            C   0 L-240
B     黑兴福22220.1E                                                            黑兴福220
B     黑新立22220.1R15.775.183                                                  黑新立220
B     黑鹤南22220.1S38.2512.57                                                  黑鹤南220
B     黑开发22220.1M142.546.97                                                  黑开发220
B     黑哈一热220.1E                                                            黑哈一热厂220
B     黑雅鲁河220.1C 18.76.147                                                  黑雅鲁河220
B     黑群力变220.1E  8.52.794                                                  黑群力变220
B     黑新区22220.1E  8.52.794                                                  黑新区220
B     黑换流22220.1F                                                            黑换流220
B     黑黑河22220.1F-6.21-2.04                                                  黑黑河220
B     黑兴黑线500.1F              -190                                          黑兴黑线兴侧DK      C   0 L-190
B     黑兴黑0 500.1F              -190                                          黑兴黑线黑侧DK      C   0 L-190
B     黑延寿22220.1E  51.16.76                                                  黑延寿220
B     黑花马22220.1J  1.7.5588                                                  黑花马220
B     黑马鞍山220.1J                                                            黑马鞍山220
B     黑大松#1500.1E              -124                                          黑大松#1大庆侧DK    C   0 L-124
B     黑松北50500.1E                                                            黑松北500
B     黑大松#2500.1E              -109                                          黑大松#2松北侧DK    C   0 L-109
B     黑大松#3500.1E              -109                                          黑大松#3松北侧DK    C   0 L-109
B     黑松北22220.1E                                                            黑松北220
B     黑振兴22220.1C 64.621.23                                                  黑振兴220
B     黑换流35 35.1F              -100                                          黑换流35            C   0 L-100
B     黑东宁22220.1H  17.5.588                                                  黑东宁220
B     黑青梅22220.1H21.256.985                                                  黑青梅220
B     黑繁荣22220.1M106.3 35.1                                                  黑繁荣220
B     黑卧里屯220.1M63.7520.95                                                  黑卧里屯220
B     黑鹤立达220.1S                                                            黑鹤立达矸石厂220
B     黑江湾22220.1E98.1732.27                                                  黑江湾220
B     黑宾发22220.1E  85.27.94                                                  黑宾发220
B     黑轧钢22220.1T56.73 24.4                                                  黑轧钢220
B     黑柞树林220.1E79.6426.18                                                  黑柞树林220
B     黑哈热B0220.1E                                                            黑哈热B厂220
B     黑昂昂溪220.1C29.759.779                                                  黑昂昂溪220
B     黑东升22220.1J2.295.7623                                                  黑东升220
B     黑桦川22220.1J 2.21.7392                                                  黑桦川220
B     黑德善22220.1J11.143.646                                                  黑德善220
B     黑同北22220.1M 102.33.53                                                  黑同北220
B     黑滴道22220.1U11.053.632                                                  黑滴道220
B     黑中山22220.1U17.855.867                                                  黑中山220
B     黑白林22220.1S  68.22.35                                                  黑白林220
B     黑宝翠22220.1F -8.5-2.79                                                  黑宝翠220
B     黑漠河22220.1W              -15.                                          黑漠河220           C   0 L -15
B     黑兴安22220.1W              -15.                                          黑兴安220           C   0 L -15
B     黑新青22220.1S 7.652.515                                                  黑新青220
B     黑利民22220.1E 88.429.06                                                  黑利民220
B     黑晨光22220.1J                                                            黑晨光220
B     黑驿马山220.1J                                                            黑驿马山220
B     黑北架22220.1J                                                            黑北架220
B     黑白山风220.1S                                                            黑白山风电220
B     黑蝙蝠风220.1T                                                            黑蝙蝠风电220
B     黑洪胜22220.1J10.123.316                                                  黑洪胜220
B     黑岔林河220.1J                                                            黑岔林河风电220
B     黑大黑山220.1F                                                            黑大黑山风电220
B     黑鸡西二220.1U                                                            黑鸡西二热220
B     黑哈平南220.1E                                                            黑哈平南220
B     黑双牵22220.1E                                                            黑双牵220
B     黑王牵22220.1E                                                            黑王牵220
B     黑集贤22220.1T                                                            黑集贤220
B     黑太保22220.1T 9.15  6.1                                                  黑太保220
B     黑北兴22220.1V2.125.6983                                                  黑北兴220
B     黑锦江22220.1F  .85.2794                                                  黑锦江220
B     黑宏伟太220.1M                                                            黑宏伟太平风电220
B     黑夹信山220.1J                                                            黑夹信山风电220
B     黑街津山220.1J                                                            黑街津山风电220
B     黑太阳山220.1T                                                            黑太阳山220
B     黑宝山22220.1J                                                            黑宝山220
B     黑苏家店220.1J                                                            黑苏家店220
B     黑密山风220.1U                                                            黑密山风电220
B     黑宝清22220.1T  8.52.794                                                  黑宝清220
B     黑金都22220.1E 47.615.65                                                  黑金都220
B     黑乙烯22220.1M                                                            黑乙烯220
B     黑庆云22220.1V                                                            黑庆云220
B     黑庆云50500.1V                                                            黑庆云500
B     黑群林L2 66.1J              -120                                          黑群林L2            C   0 L-120
B     黑集贤L1 66.1T              -180                                          黑集贤L1            C   0 L-180
B     黑庆云L1 66.1V                                                            黑庆云L1            C   0 L-180
BS    俄等值50500.1E                  99999999.9999.-99991.05                   俄等值500
B     黑换流1B500.1E                                                            黑换流1B
B     黑换流1D220.1E                                                            黑换流1D
B     黑兴福1B500.1E                                                            黑兴福1B
B     黑兴福1D220.1E                                                            黑兴福1D
B     黑富裕22220.1C 10.23.353                                                  黑富裕220
B     黑富裕三220.1C                                                            黑富裕三峡220
B     黑抚远22220.1J3.6551.201                                                  黑抚远220
B     黑肇源22220.1M  51.16.76                                                  黑肇源220
B     黑兰西22220.1R.0085.0009                                                  黑兰西220
B     黑绥滨22220.1S 42.513.97                                                  黑绥滨220
B     黑绥滨吉220.1S                                                            黑绥滨吉成220
B     黑劲松22220.1W  17. 5.95                                                  黑劲松220
B     黑七台5 500.1V              -136                                          黑七台河厂500DK     C   0 L-136
B     黑集前甲500.1T              -150                                          黑集前甲集贤侧DK    C   0 L-150
B     黑前进50500.1T                                                            黑前进500
B     黑前进22220.1T                                                            黑前进220
B     黑漠河66 66.1W2.091.6874                                                  黑漠河66
B     黑漠河厂 66.1W                                                            黑漠河厂66
B     黑加格0  66.1W4.2161.386                                                  黑加格达奇66
B     黑加格1  66.1W                                                            黑加格达奇厂66
B     黑呼玛66 66.1W .731.2403                                                  黑呼玛66
B     黑呼玛厂 66.1W                                                            黑呼玛厂66
B     黑塔河66 66.1W1.275.4191                                                  黑塔河66
B     黑塔河厂 66.1W                                                            黑塔河厂66
B     黑呼玛G110.51X                                                            黑呼玛G1
.B     黑呼玛G110.51X                   50.   6.   2.                            黑呼玛G1
B     黑呼玛G210.51X                                                            黑呼玛G2
.B     黑呼玛G210.51X                   50.  7.5   2.                            黑呼玛G2
B     黑加G1   6.31X                                                            黑加G1
.B     黑加G1   6.31X                   50.   6.   2.                            黑加G1
B     黑加G2   6.31X                                                            黑加G2
.B     黑加G2   6.31X                   50.   6.   2.                            黑加G2
B     黑加G3   6.31X                                                            黑加G3
.B     黑加G3   6.31X                   50.   6.   2.                            黑加G3
B     黑加G4   6.31X                                                            黑加G4
.B     黑加G4   6.31X                   50.   6.   2.                            黑加G4
B     黑孙吴35 35.1F                                                            黑孙吴35
B     黑孙吴厂 35.1F                                                            黑孙吴厂35
B     黑白石22220.1U  17. 5.95                                                  黑白石220
B     黑和平风220.1M                                                            黑和平风电220
B     黑大庆新220.1M                                                            黑大庆新海风电220
B     黑爱华风220.1F                                                            黑爱华风电220
B     黑草原风220.1M                                                            黑草原风电220
B     黑西牵22220.1E                                                            黑西牵220-1
B     黑西牵20220.1E                                                            黑西牵220-2
B     黑石青山220.1U                                                            黑石青山风电220
B     黑双北牵220.1E                                                            黑双北牵220
B     黑西城热220.1M                                                            黑西城热电220
B     黑锐驰风220.1E                                                            黑锐驰风电220
B     黑安邦河220.1T                                                            黑安邦河风电220
B     黑胡铁岭220.1J                                                            黑胡铁岭风电220
B     黑甘南22220.1C                                                            黑甘南220
B     黑城子河220.1U                                                            黑城子河220
B     黑泰来22220.1C                                                            黑泰来220
B     黑任兴22220.1V  17. 5.95                                                  黑任兴220
B     黑长安22220.1J 10.23.353                                                  黑长安220
B     黑佳B厂2220.1J                                                            黑佳B厂220
B     黑伊春热220.1S                                                            黑伊春热电220
B     黑工大22220.1E  17. 5.95                                                  黑工大220
B     黑青冈22220.1R  17. 5.95                                                  黑青冈220
B     黑宏泰风220.1M                                                            黑宏泰风电220
B     黑东堤风220.1J                                                            黑东堤风电220
B     黑大个岭220.1E                                                            黑大个岭风电220
B     黑东园风220.1M                                                            黑东园风电220
B     黑中丹风220.1M                                                            黑中丹风电220
B     黑爱建22220.1E .085.0255                                                  黑爱建220
B     黑前进L1 66.1T              -120                                          黑前进L1            C   0 L-120
B     吉通化22220.1Y                                                            吉通化220
B     吉水洞22220.1Y  65.   9.                                                  吉水洞220           C   0 L  -0
B     吉白山变220.1Z  40.  12.                                                  吉白山变220         C   0 L  -0
B     吉白城变220.1L 101.  22.                                                  吉白城变220         C   0 L  -0
B     吉洮南22220.1L  48.  11.                                                  吉洮南220           C   0 L  -0
B     吉农安22220.1G  75.  25.                                                  吉农安220           C   0 L  -0
B     吉永安风220.1L                                                            吉永安风电220
B     吉白山22220.1Z                                                            吉白山220-1
B     吉东丰22220.1N                                                            吉东丰220
B     吉白山20220.1Z                                                            吉白山220-2
B     吉梅河22220.1Y  20.   5.                                                  吉梅河220           C   0 L  -0
B     吉白山21220.1Z                                                            吉白山220-3
B     吉白山23220.1Z                                                            吉白山220-4
B     吉高集岗220.1Z  50.  17.                                                  吉高集岗220         C   0 L  -0
B     吉白山24220.1Z                                                            吉白山220-5
B     吉包家22220.1K                                                            吉包家220
B     吉包家1D220.1K                                                            吉包家1D
B     吉新立22220.1K  50.  15.                                                  吉新立220           C   0 L  -0
B     吉哈达湾220.1K 100.  15.                                                  吉哈达湾220         C   0 L  -0
B     吉包家1B500.1K                                                            吉包家1B
B     吉丰满22220.1K                                                            吉丰满220
B     吉舒兰22220.1K  30.   6.                                                  吉舒兰220           C   0 L  -0
B     吉包家L1 66.1K                                                            吉包家L1            C 120 L-240
B     吉长北郊220.1G 160.  36.                                                  吉长北郊220         C   0 L  -0
B     吉长东郊220.1G 135.  35.                                                  吉长东郊220         C   0 L  -0
B     吉合心22220.1G                                                            吉合心220
B     吉长春22220.1G 165.  15.                                                  吉长春220           C   0 L  -0
B     吉平泉22220.1G 32.5  11.                                                  吉平泉220-2
B     吉长二热220.1G                                                            吉长二热220-2
B     吉三家子220.1G 105.  33.                                                  吉三家子220         C   0 L  -0
B     吉铁东22220.1K  40.  10.                                                  吉铁东220           C   0 L  -0
B     吉维昌22220.1K  40.  12.                                                  吉维昌220           C   0 L  -0
B     吉长二0 220.1G                                                            吉长二热220-1
B     吉双阳22220.1G  60.  13.                                                  吉双阳220           C   0 L  -0
B     吉长岭22220.1G  35.  17.                                                  吉长岭220           C   0 L  -0
B     吉西郊22220.1G 160.  60.                                                  吉西郊220           C   0 L  -0
B     吉松源22220.1L                                                            吉松源220
B     吉前郭22220.1L  32.  25.                                                  吉前郭220           C   0 L  -0
B     吉扶余22220.1L  77.  17.                                                  吉扶余220           C   0 L  -0
B     吉城南22220.1K  50.  13.                                                  吉城南220-1         C   0 L  -0
B     吉城西22220.1K  65.  15.                                                  吉城西220           C   0 L  -0
B     吉城南20220.1K                                                            吉城南220-2
B     吉德惠22220.1G  82.  20.                                                  吉德惠220           C   0 L  -0
B     吉九台22220.1G  62.  13.                                                  吉九台220           C   0 L  -0
B     吉东丰1D220.1N                                                            吉东丰1D
B     吉苗胜22220.1N  30.   4.                                                  吉苗胜220           C   0 L  -0
B     吉三岔子220.1Z  41.  16.                                                  吉三岔子220         C   0 L  -0
B     吉东丰2B500.1N                                                            吉东丰2B
B     吉东丰2D220.1N                                                            吉东丰2D
B     吉东丰51500.1N                                                            吉东丰500-2
B     吉东丰1B500.1N                                                            吉东丰1B
B     吉东丰L1 66.1N                                                            吉东丰L1            C   0 L-180
B     吉东丰L2 66.1N                                                            吉东丰L2            C   0 L-120
B     吉敦化22220.1I  50.  20.                                                  吉敦化220-1         C   0 L  -0
B     吉两江22220.1I              -20.                                          吉两江220           C   0 L -20
B     吉蛟河22220.1K  21.   2.                                                  吉蛟河220           C   0 L  -0
B     吉延西22220.1I  30.  10.                                                  吉延西220           C   0 L -20
B     吉磐石22220.1K  60.  20.                                                  吉磐石220           C   0 L  -0
B     吉公主22220.1N  63.  10.                                                  吉公主220           C   0 L  -0
B     吉伊通22220.1G  28.   5.                                                  吉伊通220           C   0 L  -0
B     吉松花江220.1K                                                            吉松花江厂220-1
B     吉金城22220.1G                                                            吉金城220
B     吉金城1D220.1G                                                            吉金城1D
B     吉金城2D220.1G                                                            吉金城2D
B     吉合心1D220.1G                                                            吉合心1D
B     吉玉隆变220.1G  90.  40.                                                  吉玉隆变220         C   0 L  -0
B     吉合心1B500.1G                                                            吉合心1B
B     吉金城50500.1G                                                            吉金城500
B     吉梨金10500.1N              -136                                          吉梨金1梨侧DK       C   0 L-136
B     吉合心S1 66.1G                                                            吉合心S1            C  60 L-180
B     吉红石22220.1K  35.   5.                                                  吉红石220
B     吉桦甸22220.1K  36.  13.                                                  吉桦甸220           C   0 L  -0
B     吉化肥22220.1K  45.  15.                                                  吉化肥220-1
B     吉化肥20220.1K  45.  15.                                                  吉化肥220-2
B     吉浑江22220.1Z                                                            吉浑江220
B     吉广发22220.1L  25.   3.                                                  吉广发220           C   0 L  -0
B     吉三井子220.1L                                                            吉三井子风电220
B     吉吉林热220.1K                                                            吉吉林热电厂220
B     吉金厂22220.1Y  35.   7.                                                  吉金厂220           C   0 L  -0
B     吉立业22220.1N  70.   8.                                                  吉立业220           C   0 L  -0
B     吉四平22220.1N  64.  16.                                                  吉四平220           C   0 L  -0
B     吉玉林22220.1K  16.   5.                                                  吉玉林220           C   0 L  -0
B     吉巨丰22220.1N  82.  13.                                                  吉巨丰220           C   0 L  -0
B     吉辽源热220.1N                                                            吉辽源热电厂220
B     吉辽源22220.1N  30.   6.                                                  吉辽源220           C   0 L  -0
B     吉永清22220.1N  35.   8.                                                  吉永清220           C   0 L  -0
B     吉郑家22220.1Y  15.   4.                                                  吉郑家220           C   0 L  -0
B     吉乔嘉22220.1L  35.  10.                                                  吉乔嘉220           C   0 L  -0
B     吉松江22220.1Z  64.  32.    -20.                                          吉松江220           C   0 L -20
B     吉榆树22220.1G  45.                                                       吉榆树220           C   0 L  -0
B     吉双辽变220.1N  33.  12.                                                  吉双辽变220         C   0 L  -0
B     吉双辽厂500.1N                                                            吉双辽厂500
B     吉云峰22220.1Z8.5991.228                                                  吉云峰220
B     吉四平热220.1N                                                            吉四平热电厂220
B     吉小山22220.1Z                                                            吉小山220
B     吉图门22220.1I  15.                                                       吉图门220           C   0 L  -0
B     吉延东22220.1I  45.  10.                                                  吉延东220           C   0 L  -0
B     吉靖边变220.1I  75.  30.                                                  吉靖边变220         C   0 L  -0
B     吉五棵22220.1G  50.  13.                                                  吉五棵220           C   0 L  -0
B     吉平安22220.1I                                                            吉平安220-1
B     吉镇赉22220.1L  45.  12.                                                  吉镇赉220           C   0 L  -0
B     吉致富22220.1N  41.  12.                                                  吉致富220           C   0 L  -0
B     吉临江22220.1Z  40.  13.                                                  吉临江220           C   0 L  -0
B     吉珲春厂220.1I                                                            吉珲春厂220
B     吉长流22220.1Y  35.   7.                                                  吉长流220           C   0 L  -0
B     吉二道江220.1Y                                                            吉二道江220
B     吉国庆22220.1N  25.   5.                                                  吉国庆220           C   0 L  -0
B     吉桃源22220.1Y  90.  30.                                                  吉桃源220           C   0 L  -0
B     吉正阳22220.1G  55.   9.                                                  吉正阳220           C   0 L  -0
B     吉汪清22220.1I  10.                                                       吉汪清220           C   0 L  -0
B     吉同发风220.1L                                                            吉同发风电220
B     吉双龙风220.1G                                                            吉双龙风电T220
B     吉王子风220.1G                                                            吉王子风电220
B     吉大安22220.1L  49.  12.                                                  吉大安220           C   0 L  -0
B     吉明城22220.1K  45.   8.                                                  吉明城220           C   0 L  -0
B     吉平安1D220.1I                                                            吉平安1D
B     吉平安1B500.1I                                                            吉平安1B
B     吉平安L1 66.1I              -180                                          吉平安L1            C   0 L-180
B     吉合心2B500.1G                                                            吉合心2B
B     吉合心2D220.1G                                                            吉合心2D
B     吉合心S2 66.1G                                                            吉合心S2            C   0 L-240
B     吉平包包500.1K              -109                                          吉平包包侧DK        C   0 L-109
B     吉平包平500.1I              -109                                          吉平包平侧DK        C   0 L-109
B     吉金珠22220.1K  80.  12.                                                  吉金珠220           C   0 L  -0
B     吉靖宇22220.1Z  20.   8.                                                  吉靖宇220           C   0 L  -0
B     吉集安22220.1Y  13.   2.                                                  吉集安220           C   0 L  -0
B     吉珲春新220.1I                                                            吉珲春新厂220
B     吉通丰通500.1Y              -109                                          吉通丰通侧DK1       C   0 L-109
B     吉通化50500.1Y                                                            吉通化500
B     吉通丰丰500.1N              -109                                          吉通丰丰侧DK2       C   0 L-109
B     吉白山热220.1Z                                                            吉白山热电厂220
B     吉通化热220.1Y                                                            吉通化热电厂220
B     吉龙嘉50500.1G                                                            吉龙嘉500
B     吉龙嘉1B500.1G                                                            吉龙嘉1B
B     吉龙嘉22220.1G                                                            吉龙嘉220
B     吉龙嘉1D220.1G                                                            吉龙嘉1D
B     吉敦化20220.1I                                                            吉敦化220-2
B     吉和龙22220.1I  30.   5.                                                  吉和龙220           C   0 L  -0
B     吉包家2B500.1K                                                            吉包家2B
B     吉长山50500.1L                                                            吉长山500
B     吉松源50500.1L                                                            吉松源500
B     吉松源L1 66.1L              -60.                                          吉松源L1            C  60 L -60
B     吉平泉20220.1G 32.5  11.                                                  吉平泉220-1
B     吉乾安22220.1L  63.   5.                                                  吉乾安220           C   0 L  -0
B     吉长白22220.1Z   3.   2.                                                  吉长白220           C   0 L  -0
B     吉包家2D220.1K                                                            吉包家2D
.B     吉南城22220.1G                                                            吉南城220
B     吉梨树22220.1N                                                            吉梨树220
B     吉白云22220.1Z  75.  24.                                                  吉白云220           C   0 L  -0
B     吉大岗风220.1L                                                            吉大岗风电220
B     吉长三热220.1G                                                            吉长三热220
.B     吉怀德22220.1N                                                            吉怀德220
.B     吉新丰满220.1K                                                            吉新丰满220
B     吉九台厂500.1G                                                            吉九台厂500
B     吉双辽0 220.1G                                                            吉双辽厂220
B     吉松白白500.1L              -109                                          吉松白白侧DK        C   0 L-109
B     吉甜水变500.1L                                                            吉甜水变500
B     吉松白松500.1L              -109                                          吉松白松侧DK2       C   0 L-109
B     吉白城发500.1L                                                            吉白城发电500
B     吉甜水0 220.1L                                                            吉甜水变220
B     吉新艾里220.1L                                                            吉新艾里风电T220
B     吉长山变220.1L  70.   3.                                                  吉长山变220
B     吉来福风220.1L                                                            吉来福风电220
B     吉龙嘉S1 66.1G              -180                                          吉龙嘉S1            C   0 L-180
B     吉乐胜风220.1L                                                            吉乐胜风电T220
B     吉双龙0 220.1G                                                            吉双龙风电220
B     吉新艾0 220.1L                                                            吉新艾里风电220
B     吉乐胜0 220.1L                                                            吉乐胜风电220
B     吉舍力风220.1L                                                            吉舍力风电T220
B     吉舍力0 220.1L                                                            吉舍力风电220
B     吉六道江220.1Y  45.  10.                                                  吉六道江220         C   0 L  -0
B     吉到保风220.1L                                                            吉到保风电220
B     吉秀水风220.1N                                                            吉秀水风电220
B     吉黎明22220.1N  15.   6.                                                  吉黎明220           C   0 L  -0
B     吉松合合500.1G              -136                                          吉松合合侧DK        C   0 L-136
B     吉双沟22220.1Z                                                            吉双沟220
B     吉马力风220.1L                                                            吉马力风电220
B     吉镇赉风220.1L                                                            吉镇赉风电T220
B     吉镇赉0 220.1L                                                            吉镇赉风电220
B     吉黑鱼泡220.1L                                                            吉黑鱼泡风电220
B     吉黑鱼0 220.1L                                                            吉黑鱼泡风电T220
B     吉宝山风220.1L                                                            吉宝山风电T220
B     吉洮北风220.1L                                                            吉洮北风电T220
B     吉北正风220.1L                                                            吉北正风电220
B     吉向阳风220.1L                                                            吉向阳风电T220
B     吉向阳0 220.1L                                                            吉向阳风电220
B     吉永茂风220.1L                                                            吉永茂风电T220
B     吉长四22220.1G                                                            吉长四220
B     吉松合松500.1L              -136                                          吉松合松侧DK2       C   0 L-136
B     吉四平电220.1N                                                            吉四平电厂220
B     吉延吉热220.1I                                                            吉延吉热电220
B     吉白城热220.1L                                                            吉白城热电220
B     吉松源L2 66.1L              -60.                                          吉松源L2            C   0 L -60
B     吉甜水1  66.1L              -120                                          吉甜水变L1          C  60 L-120
B     吉甜水2  66.1L              -60.                                          吉甜水变L2          C  60 L-120
B     吉才字风220.1L                                                            吉才字风电220
.B     吉甄峰风220.1I                                                            吉甄峰风电220
B     吉海坨风220.1L                                                            吉海坨风电220
B     吉海坨0 220.1L                                                            吉海坨风电T220
B     吉风水山220.1L                                                            吉风水山风电220
B     吉水字风220.1L                                                            吉水字风电T220
B     吉腾字风220.1L                                                            吉腾字风电T220
B     吉永茂0 220.1L                                                            吉永茂风电220
B     吉那木斯220.1N                                                            吉那木斯风电220
B     吉那木0 220.1N                                                            吉那木斯风电T220
B     吉鑫丰风220.1N                                                            吉鑫丰风电220
B     吉山门风220.1N                                                            吉山门风电220
B     吉米沙子220.1G  30.   8.                                                  吉米沙子220         C   0 L  -0
B     吉长一热220.1G                                                            吉长一热220
B     吉江南热220.1K                                                            吉江南热电220
B     吉金城1B500.1G                                                            吉金城1B
B     吉金城2B500.1G                                                            吉金城2B
B     吉煤矸石220.1Z                                                            吉煤矸石220-1
B     吉煤矸0 220.1Z                                                            吉煤矸石220-2
B     吉金城L1 66.1G                                                            吉金城L1            C   0 L -90
B     吉金城L2 66.1G                                                            吉金城L2            C   0 L -90
.B     吉通榆L1 66.1L                                                            吉通榆L1            C   0 L-125
.B     吉通榆50500.1L                                                            吉通榆500
B     吉梨树S1 66.1N              -60.                                          吉梨树S1            C   0 L-120
B     吉梨树S2 66.1N                                                            吉梨树S2            C   0 L -60
B     吉通化L1 66.1Y              -60.                                          吉通化L1            C   0 L -60
B     吉塔东22220.1I   6.   1.                                                  吉塔东220
B     吉吉林东 66.1K              -90.                                          吉吉林东L1          C   0 L -90
B     吉吉林0  66.1K              -90.                                          吉吉林东L2          C   0 L -90
B     吉吉林1 220.1K                                                            吉吉林东220
.B     吉通榆龙220.1L                                                            吉通榆龙源风电220   C  40 L   0
.B     吉通榆22220.1L                                                            吉通榆220
.B     吉通榆中220.1L                                                            吉通榆中广核风电220
.B     吉通榆华220.1L                                                            吉通榆华电风电T220
.B     吉通榆0 220.1L                                                            吉通榆华电风电220
.B     吉通榆安220.1L                                                            吉通榆安华风电T220
.B     吉通榆1 220.1L                                                            吉通榆安华风电220   C 100 L   0
.B     吉通榆富220.1L                                                            吉通榆富汇风电220   C  40 L   0
.B     吉通榆新220.1L                                                            吉通榆新华风电220   C 100 L   0
.B     吉通榆团220.1L                                                            吉通榆团结风电220   C 100 L   0
.B     吉通榆协220.1L                                                            吉通榆协和风电220   C  40 L   0
.B     吉通榆瞻220.1L                                                            吉通榆瞻榆风电220   C  40 L   0
B     吉汽车22220.1G  45.  20.                                                  吉汽车220
B     吉平安L2 66.1I                                                            吉平安L2            C   0 L-120
B     吉吉林2 500.1K                                                            吉吉林东500
B     吉通化L2 66.1Y              -60.                                          吉通化L2            C   0 L -60
B     吉东丰L3 66.1N                                                            吉东丰L3            C   0 L-180
B     吉金英22220.1Z  40.  13.                                                  吉金英220           C   0 L  -0
B     吉平安2B500.1I                                                            吉平安2B
B     吉通化2D220.1Y                                                            吉通化2D
B     吉平安2D220.1I                                                            吉平安2D
B     吉甜水1B500.1L                                                            吉甜水1B
B     吉甜水2B500.1L                                                            吉甜水2B
B     吉甜水1D220.1L                                                            吉甜水1D
B     吉甜水2D220.1L                                                            吉甜水2D
B     吉松源2D220.1L                                                            吉松源2D
B     吉松源1D220.1L                                                            吉松源1D
B     吉松源1B500.1L                                                            吉松源1B
B     吉松源2B500.1L                                                            吉松源2B
B     吉通化1D220.1Y                                                            吉通化1D
B     吉通化2B500.1Y                                                            吉通化2B
B     吉宝山0 220.1L                                                            吉宝山风电220
B     吉洮北0 220.1L                                                            吉洮北风电220
B     吉新立风220.1L                                                            吉新立风电220
B     吉腾字0 220.1L                                                            吉腾字风电220
B     吉水字0 220.1L                                                            吉水字风电220
B     吉梨树1B500.1N                                                            吉梨树1B
B     吉梨树2B500.1N                                                            吉梨树2B
B     吉梨树1D220.1N                                                            吉梨树1D
B     吉梨树2D220.1N                                                            吉梨树2D
B     吉东丰3D220.1N                                                            吉东丰3D
B     吉东丰3B500.1N                                                            吉东丰3B
B     吉通化1B500.1Y                                                            吉通化1B
B     吉同发0  35.2A                                                            吉同发风电G1        C  13 L   0
.B     吉同发0  35.2A                  49.3 49.3                                 吉同发风电G1        C  13 L   0
B     吉同发1  35.2A                                                            吉同发风电G2        C  25 L   0
.B     吉同发1  35.2A                   100100.3                                 吉同发风电G2        C  25 L   0
B     吉同发2  35.2A                                                            吉同发风电G3        C  25 L   0
.B     吉同发2  35.2A                   100100.3                                 吉同发风电G3        C  25 L   0
B     吉同发3  35.2A                                                            吉同发风电G4        C  13 L   0
.B     吉同发3  35.2A                  49.5 49.5                                 吉同发风电G4        C  13 L   0
B     吉同发4  35.2A                                                            吉同发风电G5        C  13 L   0
.B     吉同发4  35.2A                   51.  51.                                 吉同发风电G5        C  13 L   0
B     吉同发5  35.2A                                                            吉同发风电G6        C  13 L   0
.B     吉同发5  35.2A                  49.5 49.5                                 吉同发风电G6        C  13 L   0
B     吉同发6  35.2A                                                            吉同发风电G7        C  13 L   0
.B     吉同发6  35.2A                   51.  51.                                 吉同发风电G7        C  13 L   0
B     吉向阳1  35.2A                                                            吉向阳风电G1        C  24 L   0
.B     吉向阳1  35.2A                   100100.5                                 吉向阳风电G1        C  24 L   0
B     吉向阳2  35.2A                                                            吉向阳风电G2        C  24 L   0
.B     吉向阳2  35.2A                   100100.5                                 吉向阳风电G2        C  24 L   0
B     吉向阳3  35.2A                                                            吉向阳风电G3        C  24 L   0
.B     吉向阳3  35.2A                   100100.5                                 吉向阳风电G3        C  24 L   0
B     吉向阳4  35.2A                                                            吉向阳风电G4        C  24 L   0
.B     吉向阳4  35.2A                   99.  99.                                 吉向阳风电G4        C  24 L   0
B     吉新立0  35.2A                                                            吉新立风电G1        C  20 L   0
.B     吉新立0  35.2A                   99.  99.                                 吉新立风电G1        C  20 L   0
B     吉到保0  35.2A                                                            吉到保风电G1        C  15 L   0
.B     吉到保0  35.2A                  49.5  99.                                 吉到保风电G1        C  15 L   0
B     吉黑鱼1  35.2A                                                            吉黑鱼泡风电G1      C  25 L   0
.B     吉黑鱼1  35.2A                   99.  99.                                 吉黑鱼泡风电G1      C  25 L   0
B     吉黑鱼2  35.2A               25.                                          吉黑鱼泡风电G2      C  25 L   0
.B     吉黑鱼2  35.2A               25.49.5  99.                                 吉黑鱼泡风电G2      C  25 L   0
B     吉宝山1  35.2A                                                            吉宝山风电G1        C  15 L   0
.B     吉宝山1  35.2A                  49.5 49.5                                 吉宝山风电G1        C  15 L   0
B     吉宝山2  35.2A                                                            吉宝山风电G2        C  15 L   0
.B     吉宝山2  35.2A                  49.5 49.5                                 吉宝山风电G2        C  15 L   0
B     吉洮北1  35.2A                                                            吉洮北风电G3        C  15 L   0
.B     吉洮北1  35.2A                       49.5                                 吉洮北风电G3        C  15 L   0
B     吉洮北2  35.2A                                                            吉洮北风电G4        C  15 L   0
.B     吉洮北2  35.2A                       49.5                                 吉洮北风电G4        C  15 L   0
B     吉马力0  35.2A               10.                                          吉马力风电G1        C  10 L   0
.B     吉马力0  35.2A               10.     49.5                                 吉马力风电G1        C  10 L   0
B     吉马力1  35.2A                                                            吉马力风电G2        C  10 L   0
.B     吉马力1  35.2A                       49.5                                 吉马力风电G2        C  10 L   0
B     吉镇赉1 10.52A                                                            吉镇赉风电G1        C  10 L   0
.B     吉镇赉1 10.52A                       49.5                                 吉镇赉风电G1        C  10 L   0
B     吉镇赉2  35.2A                                                            吉镇赉风电G2        C  10 L   0
.B     吉镇赉2  35.2A                       49.5                                 吉镇赉风电G2        C  10 L   0
B     吉大岗0  35.2A                                                            吉大岗风电G1        C  12 L   0
.B     吉大岗0  35.2A                  120. 120.                                 吉大岗风电G1        C  12 L   0
B     吉大岗1  35.2A                                                            吉大岗风电G2        C  12 L   0
.B     吉大岗1  35.2A                  120. 120.                                 吉大岗风电G2        C  12 L   0
B     吉来福0  35.2A                                                            吉来福风电G1        C  10 L   0
.B     吉来福0  35.2A                   99.  99.                                 吉来福风电G1        C  10 L   0
B     吉来福1  35.2A                                                            吉来福风电G2        C  10 L   0
.B     吉来福1  35.2A                   99.  99.                                 吉来福风电G2        C  10 L   0
B     吉风水0  35.2A                                                            吉风水山风电G1      C  20 L   0
.B     吉风水0  35.2A                   99.  99.                                 吉风水山风电G1      C  20 L   0
B     吉海坨1  35.2A                                                            吉海坨风电G1        C  20 L   0
.B     吉海坨1  35.2A                  49.5  99.                                 吉海坨风电G1        C  20 L   0
B     吉海坨2  35.2A                                                            吉海坨风电G2        C  20 L   0
.B     吉海坨2  35.2A                        99.                                 吉海坨风电G2        C  20 L   0
B     吉水字1  35.2A               20.                                          吉水字风电G1        C  20 L   0
.B     吉水字1  35.2A               20.      99.                                 吉水字风电G1        C  20 L   0
B     吉水字2  35.2A                                                            吉水字风电G2        C  20 L   0
.B     吉水字2  35.2A                       49.5                                 吉水字风电G2        C  20 L   0
B     吉永茂1  35.2A                                                            吉永茂风电G1        C  10 L   0
.B     吉永茂1  35.2A                        99.                                 吉永茂风电G1        C  10 L   0
B     吉舍力1  35.2A                                                            吉舍力风电G1        C  10 L   0
.B     吉舍力1  35.2A                  49.5  99.                                 吉舍力风电G1        C  10 L   0
B     吉新艾1  35.2A                                                            吉新艾里风电G1      C  10 L   0
.B     吉新艾1  35.2A                  49.5  99.                                 吉新艾里风电G1      C  10 L   0
B     吉乐胜1  35.2A                                                            吉乐胜风电G1        C  10 L   0
.B     吉乐胜1  35.2A                  49.5  99.                                 吉乐胜风电G1        C  10 L   0
B     吉三井0  35.2A                                                            吉三井子风电G1      C  10 L   0
.B     吉三井0  35.2A                  49.5  99.                                 吉三井子风电G1      C  10 L   0
B     吉永安0  35.2A                                                            吉永安风电G1        C  10 L   0
.B     吉永安0  35.2A                  49.5 49.5                                 吉永安风电G1        C  10 L   0
B     吉秀水0  35.2B                                                            吉秀水风电G1        C  10 L   0
.B     吉秀水0  35.2B                   99.  99.                                 吉秀水风电G1        C  10 L   0
B     吉北正0  35.2C                                                            吉北正风电G1        C  16 L   0
.B     吉北正0  35.2C                   99.  99.                                 吉北正风电G1        C  16 L   0
B     吉王子0  35.2C                                                            吉王子风电G1        C  10 L   0
.B     吉王子0  35.2C                  49.5 49.5                                 吉王子风电G1        C  10 L   0
B     吉王子1  35.2C                                                            吉王子风电G2        C  10 L   0
.B     吉王子1  35.2C                  49.5 49.5                                 吉王子风电G2        C  10 L   0
B     吉鑫丰0  35.2B                                                            吉鑫丰风电G1        C  20 L   0
.B     吉鑫丰0  35.2B                   99.  99.                                 吉鑫丰风电G1        C  20 L   0
B     吉鑫丰1  35.2B                                                            吉鑫丰风电G2        C  20 L   0
.B     吉鑫丰1  35.2B                   99.  99.                                 吉鑫丰风电G2        C  20 L   0
B     吉鑫丰2  35.2B                                                            吉鑫丰风电G3        C  10 L   0
.B     吉鑫丰2  35.2B                  49.5 49.5                                 吉鑫丰风电G3        C  10 L   0
B     吉那木1  35.2B               20.                                          吉那木斯风电G1      C  20 L   0
.B     吉那木1  35.2B               20.49.5  99.                                 吉那木斯风电G1      C  20 L   0
B     吉双龙1  35.2C                                                            吉双龙风电G1        C  20 L   0
.B     吉双龙1  35.2C                   99.  99.                                 吉双龙风电G1        C  20 L   0
B     吉王子2  35.2C                                                            吉王子风电G3        C  10 L   0
.B     吉王子2  35.2C                  49.5 49.5                                 吉王子风电G3        C  10 L   0
.B     吉江北22220.1K                                                            吉江北220           C   0 L  -0
B     吉龙井22220.1I   5.                                                       吉龙井220           C   0 L  -0
B     吉安图22220.1I   2.                                                       吉安图220           C   0 L  -0
B     吉松花0 220.1K                                                            吉松花江厂220-2
B     吉吉林3 500.1K                                                            吉吉林东1B
B     吉吉林4 220.1K                                                            吉吉林东1D
B     吉吉林5 500.1K                                                            吉吉林东2B
B     吉吉林6 220.1K                                                            吉吉林东2D
B     吉渭源22220.1O                                                            吉渭源220
B     辽卧龙22220.1O41.8413.37                                                  辽卧龙220           C   0 L  -0
B     辽鞍山22220.1D                                                            辽鞍山220
B     辽鞍山1D220.1D                                                            辽鞍山1D
B     辽沈东50500.1P                                                            辽沈东500
B     辽铁岭厂500.2D                                                            辽铁岭厂500
B     辽岔山22220.2E  58. 17.3                                                  辽岔山220           C   0 L  -0
B     辽佟家变220.2E 125. 25.6                                                  辽佟家变220         C   0 L  -0
B     辽富家变220.1O88.1637.36                                                  辽富家变220         C   0 L  -0
B     辽北台22220.1O95.6343.33                                                  辽北台220           C   0 L  -0
B     辽王石22220.1D                                                            辽王石220
B     辽甘泉变220.1D248.610.26                                                  辽甘泉变220
B     辽吴屯22220.2E                                                            辽吴屯220
B     辽博洛浦220.2F 130.6.528                                                  辽博洛浦220         C   0 L  -0
B     辽镁都22220.2F  55.  25.                                                  辽镁都220           C   0 L  -0
B     辽渤海22220.2F                                                            辽渤海220
B     辽柳树22220.2F275.8 45.9                                                  辽柳树220           C   0 L  -0
B     辽盖州22220.2F  50.  23.                                                  辽盖州220           C   0 L  -0
B     辽大石桥220.2F 97.3 24.7                                                  辽大石桥220         C   0 L  -0
B     辽熊岳22220.2F178.9 72.3                                                  辽熊岳220           C   0 L  -0
B     辽西丰22220.2D 7.04  2.2                                                  辽西丰220
B     辽昌图22220.2D 41.6  2.8                                                  辽昌图220           C   0 L  -0
B     辽耿家22220.2G140.4 33.8                                                  辽耿家220           C   0 L  -0
B     辽弓长岭220.2G52.5230.42                                                  辽弓长岭220         C   0 L  -0
B     辽凤城22220.2H35.3216.04                                                  辽凤城220           C   0 L  -0
B     辽上善22220.2H43.1916.29                                                  辽上善220           C   0 L  -0
B     辽沙岭22220.1P                                                            辽沙岭220
B     辽宁官22220.1P84.9731.98                                                  辽宁官220           C   0 L  -0
B     辽平安22220.1P43.919.514                                                  辽平安220           C   0 L  -0
B     辽文成22220.1P 120.54.89                                                  辽文成220           C   0 L  -0
B     辽草河口220.1O34.29 13.3                                                  辽草河口220         C   0 L  -0
B     辽金家22220.2E                                                            辽金家220
B     辽中华22220.2E117.9 12.3                                                  辽中华220           C   0 L  -0
B     辽高城山220.2E 78.3 13.9                                                  辽高城山220         C   0 L  -0
B     辽凌水变220.2E124.6  1.9                                                  辽凌水变220         C   0 L  -0
B     辽大三22220.2E                                                            辽大三220
B     辽雁水22220.2E                                                            辽雁水220
B     辽泰山22220.2E                                                            辽泰山220
B     辽鞍钢二220.1D                                                            辽鞍钢二电厂220
B     辽红旗堡220.1D 432. 108.                                                  辽红旗堡220         C   0 L  -0
B     辽白玉22220.2E102.3 13.6                                                  辽白玉220           C   0 L  -0
B     辽北票22220.2I 24.2  8.8                                                  辽北票220           C   0 L  -0
B     辽兴安22220.1O82.7828.76                                                  辽兴安220           C   0 L  -0
B     辽本溪22220.1O39.822.615                                                  辽本溪220           C   0 L  -0
B     辽东风22220.1O125.824.21                                                  辽东风220           C   0 L  -0
B     辽滨海22220.2F 87.8 20.2                                                  辽滨海220           C   0 L  -0
B     辽营口变220.2F138.3  62.                                                  辽营口变220         C   0 L  -0
B     辽曹家22220.2E  54. 11.5                                                  辽曹家220           C   0 L  -0
B     辽吴屯20220.2E 82.9  9.9                                                  辽吴屯220-2         C   0 L  -0
B     辽清河22220.2D                                                            辽清河220
B     辽长甸22220.2H                                                            辽长甸220
B     辽水丰22220.2H                                                            辽水丰220
B     辽太平湾220.2H                                                            辽太平湾220
B     辽铁岭22220.2D                                                            辽铁岭220
B     辽新城22220.1P                                                            辽新城220-2
B     辽新城20220.1P                                                            辽新城220
B     辽大城22220.1P119.5 27.3                                                  辽大城220           C   0 L  -0
B     辽劝工22220.1P78.232.488                                                  辽劝工220
B     辽繁荣22220.1P120.873.19                                                  辽繁荣220           C   0 L  -0
B     辽大连22220.2E 86.5 16.4                                                  辽大连220           C   0 L  -0
B     辽南关岭220.2E                                                            辽南关岭220
B     辽大连湾220.2E                                                            辽大连湾厂220
B     辽望海22220.2F 102.  12.                                                  辽望海220           C   0 L  -0
B     辽钢铁变220.2F117.2   5.                                                  辽钢铁变220         C   0 L  -0
B     辽海湾22220.2E 91.5  23.                                                  辽海湾220           C   0 L  -0
B     辽代家22220.1D98.2835.82                                                  辽代家220           C   0 L  -0
B     辽丹东变220.2H 71.814.09                                                  辽丹东变220         C   0 L  -0
B     辽浪头22220.2H14.642.562                                                  辽浪头220           C   0 L  -0
B     辽孔家22220.2H40.87 9.15                                                  辽孔家220           C   0 L  -0
B     辽庄河22220.2E138.8 22.3                                                  辽庄河220           C   0 L  -0
B     辽丹东22220.2H                                                            辽丹东220
B     辽新兴22220.2H56.8512.02                                                  辽新兴220           C   0 L  -0
B     辽灯塔22220.2G61.3613.78                                                  辽灯塔220           C   0 L  -0
B     辽调兵山220.2D15.52 6.56                                                  辽调兵山220         C   0 L  -0
B     辽文华22220.1P68.7216.13                                                  辽文华220           C   0 L  -0
B     辽法库22220.1P56.2843.98                                                  辽法库220           C   0 L  -0
B     辽东鞍山220.1D241.946.08                                                  辽东鞍山220         C   0 L  -0
B     辽宁远22220.1D 113.41.04                                                  辽宁远220           C   0 L  -0
B     辽徐家22220.1O                                                            辽徐家220
B     辽东梁22220.2J 68.5  14.                                                  辽东梁220           C   0 L  -0
B     辽阜新22220.2J                                                            辽阜新220
B     辽董家22220.2K                                                            辽董家220-1
B     辽董家1D220.2K                                                            辽董家1D
B     辽锦州22220.2K                                                            辽锦州220-2
B     辽董家20220.2K                                                            辽董家220-2
B     辽董家2D220.2K                                                            辽董家2D
B     辽锦州20220.2K                                                            辽锦州220
B     辽董家50500.2K                                                            辽董家500
B     辽燕董董500.2K              -150                                          辽燕董董侧2DK       C   0 L-150
B     辽董家1B500.2K                                                            辽董家1B
B     辽董家51500.2K                                                            辽董家500-2
B     辽董家52500.2K                                                            辽董家500-3
B     辽沙董董500.2K              -136                                          辽沙董董侧DK        C   0 L-136
B     辽辽阳50500.2G                                                            辽辽阳500-3
B     辽董家2B500.2K                                                            辽董家2B
B     辽董家53500.2K                                                            辽董家500-4
B     辽燕董0 500.2K              -124                                          辽燕董董侧1DK       C   0 L-124
B     辽辽阳51500.2G                                                            辽辽阳500-2
B     辽宽甸22220.2H42.648.601                                                  辽宽甸220           C   0 L  -0
B     辽六家22220.2J  67. 23.7                                                  辽六家220           C   0 L  -0
B     辽水泉22220.2J  5.7  1.4                                                  辽水泉220           C   0 L  -0
B     辽高台山220.1P 80.527.81                                                  辽高台山220         C   0 L  -0
B     辽彰武22220.2J 71.3  8.8                                                  辽彰武220
B     辽革镇22220.2E 94.5 21.2                                                  辽革镇220           C   0 L  -0
B     辽海城22220.1D 169. 71.1                                                  辽海城220           C   0 L  -0
B     辽韩屯22220.1P 123.41.72                                                  辽韩屯220           C   0 L  -0
B     辽和平22220.2L166.892.73                                                  辽和平220           C   0 L  -0
B     辽河北22220.2L90.694.902                                                  辽河北220           C   0 L  -0
B     辽柳林22220.2L37.0922.55                                                  辽柳林220           C   0 L  -0
B     辽辽宁电220.2L                                                            辽辽宁电厂220
B     辽虎石台220.1P94.4871.43                                                  辽虎石台220         C   0 L  -0
B     辽祁家22220.1P134.735.86                                                  辽祁家220           C   0 L  -0
B     辽清河20220.2D                                                            辽清河220-2
B     辽桓仁变220.1O 24.811.51                                                  辽桓仁变220         C   0 L  -0
B     辽桓仁22220.1O                                                            辽桓仁220
B     辽回龙22220.1O                                                            辽回龙220
BE    辽桓仁G1 10.2M                  72.5 72.5 44.9 14.5  1.                   辽桓仁G1
B     辽桓仁DY 10.1O                                                            辽桓仁DY
BE    辽桓仁G2 10.2M                  72.5 65.7 44.9 14.5  1.                   辽桓仁G2
BE    辽桓仁G3 10.2M                  72.5  67. 44.9 14.5  1.                   辽桓仁G3
BE    辽回龙G1 10.2M                   36. 35.6   5.       1.                   辽回龙G1
B     辽回龙GG 10.2M                                                            辽回龙GG
BE    辽回龙G2 10.2M                   36. 32.9   5.       1.                   辽回龙G2
B     辽浑河22220.1P125.9 34.4                                                  辽浑河220           C   0 L  -0
B     辽张官22220.1P124.740.25                                                  辽张官220           C   0 L  -0
B     辽建昌22220.1A 51.3 19.3                                                  辽建昌220           C   0 L  -0
B     辽建平22220.2I39.27 7.92                                                  辽建平220           C   0 L  -0
B     辽凌源22220.2I300.128.38                                                  辽凌源220
B     辽金哨22220.1O                                                            辽金哨220
B     辽锦州变220.2K 72.812.32                                                  辽锦州变220         C   0 L  -0
B     辽锦西22220.1A156.9 55.9                                                  辽锦西220           C   0 L  -0
B     辽葫芦岛220.1A 122.  17.                                                  辽葫芦岛变220       C   0 L  -0
B     辽华山22220.1A                                                            辽华山220
B     辽李石寨220.2L132.460.46                                                  辽李石寨220         C   0 L  -0
B     辽凌河22220.2K46.2410.72                                                  辽凌河220           C   0 L  -0
B     辽义县22220.2K 42.4 18.4                                                  辽义县220
B     辽开原22220.2D 19.2  4.4                                                  辽开原220           C   0 L  -0
B     辽太平哨220.2H6.9172.515                                                  辽太平哨220
B     辽抚顺变220.2L                                                            辽抚顺变220
B     辽辽化22220.2G                                                            辽辽化220
B     辽首山22220.2G204.241.99                                                  辽首山220           C   0 L  -0
B     辽元龙22220.2L  75.  20.                                                  辽元龙220-2
B     辽元龙20220.2L77.6123.45                                                  辽元龙220           C   0 L  -0
B     辽辽阳22220.2G                                                            辽辽阳220
B     辽辽阳1D220.2G                                                            辽辽阳1D
B     辽辽阳20220.2G                                                            辽辽阳220-2
B     辽前杠22220.1D288.961.02                                                  辽前杠220           C   0 L  -0
B     辽樱桃22220.1D 86.4 41.4                                                  辽樱桃220           C   0 L  -0
B     辽铁西22220.2G73.9737.18                                                  辽铁西220           C   0 L  -0
B     辽孙家22220.1P72.8938.86                                                  辽孙家220
B     辽辽阳52500.2G                                                            辽辽阳500-1
B     辽辽阳1B500.2G                                                            辽辽阳1B
B     辽辽阳53500.2G                                                            辽辽阳500-4
B     辽辽阳S1 66.2G              -60.                                          辽辽阳S1            C   0 L -60
B     辽辽阳S2 66.2G              -60.                                          辽辽阳S2            C  90 L -60
B     辽辽阳S3 66.2G              -120                                          辽辽阳S3            C   0 L-120
B     辽曙光22220.2N145.2 36.6                                                  辽曙光220           C   0 L  -0
B     辽龙城22220.2I 92.4 23.1                                                  辽龙城220           C   0 L  -0
B     辽南芬22220.1O47.1421.07                                                  辽南芬220           C   0 L  -0
B     辽石化22220.2E132.1 60.2                                                  辽石化220
B     辽南关0  66.2E              -120                                          辽南关岭L1          C   0 L-120
B     辽沈海22220.1P                                                            辽沈海220
B     辽顺城22220.1P78.0911.42                                                  辽顺城220
B     辽南山22220.2K84.5623.76                                                  辽南山220           C   0 L  -0
B     辽牛岗22220.2D  4.8 11.6                                                  辽牛岗220           C   0 L  -0
B     辽盘山22220.2N109.2 26.7                                                  辽盘山220           C   0 L  -0
B     辽兴隆台220.2N 101.  15.                                                  辽兴隆台220         C   0 L  -0
B     辽青堆子220.2K 8.641.272                                                  辽青堆子220         C   0 L  -0
B     辽黑山22220.2K27.76  7.2                                                  辽黑山220
B     辽太子22220.1O204.346.77                                                  辽太子220           C   0 L  -0
B     辽太子20220.1O74.714.877                                                  辽太子220-2
B     辽铁岭变220.2D 1.08   .8                                                  辽铁岭变220         C   0 L  -0
B     辽沙河营220.1A                                                            辽沙河营220
B     辽沙河0 220.1A                                                            辽沙河营1D
B     辽团山22220.1A 93.3 37.4                                                  辽团山220           C   0 L  -0
B     辽兴城22220.1A  40.  33.                                                  辽兴城220           C   0 L  -0
B     辽绥中变220.1A 52.2  8.3                                                  辽绥中变220         C   0 L  -0
B     辽沙河1 500.1A                                                            辽沙河营500
B     辽沙河2 500.1A                                                            辽沙河营1B
B     辽沙河3  66.1A              -120                                          辽沙河营L1          C   0 L-120
B     辽沙岭1D220.1P                                                            辽沙岭1D
B     辽于洪22220.1P58.5514.64                                                  辽于洪220
B     辽沙岭20220.1P                                                            辽沙岭220-2
B     辽于洪20220.1P58.5514.64                                                  辽于洪220-2
B     辽沙岭1B500.1P                                                            辽沙岭1B
B     辽沙岭L1 66.1P              -165                                          辽沙岭L1            C 120 L-165
B     辽松树22220.2E 21.5 11.9                                                  辽松树220
B     辽万宝22220.2E 107. 31.6                                                  辽万宝220           C   0 L  -0
B     辽绥中50500.1A                                                            辽绥中500
B     辽绥中51500.1A                                                            辽绥中500-2
B     辽绥中Y1 63.1A                                                            辽绥中Y1            C   0 L -60
BE    辽太平0  10.2O                   45.  45.  20.       1.                   辽太平哨G1
B     辽太平1  10.2O                                                            辽太平哨GA
BE    辽太平2  10.2O                   45. 40.5  20.       1.                   辽太平哨G2
BE    辽太平3  10.2O                   45.  45.  20.       1.                   辽太平哨G3
B     辽太平4  10.2O                                                            辽太平哨GB
BE    辽太平5  10.2O                   45. 40.7  20.       1.                   辽太平哨G4
B     辽田庄22220.2N  17.  8.9                                                  辽田庄220           C   0 L  -0
B     辽王石1D220.1D                                                            辽王石1D
B     辽王石50500.1D                                                            辽王石500
B     辽王石1B500.1D                                                            辽王石1B
B     辽王石K1500.1D              -136                                          辽王石K1            C   0 L-136
B     辽王石L1 66.1D              -180                                          辽王石L1            C 180 L-180
B     辽魏家22220.1D 126. 25.2                                                  辽魏家220           C   0 L  -0
B     辽新金22220.2E 36.8 15.9                                                  辽新金220           C   0 L  -0
B     辽新开22220.1D  80. 25.6                                                  辽新开220           C   0 L  -0
B     辽岫岩22220.1D109.148.96                                                  辽岫岩220           C   0 L  -0
B     辽徐家1D220.1O                                                            辽徐家1D
B     辽徐家1B500.1O                                                            辽徐家1B
B     辽徐家L1 66.1O              -60.                                          辽徐家L1            C 130 L -60
B     辽南关1 500.2E                                                            辽南关岭500
B     辽南关2 500.2E                                                            辽南关岭1B
B     辽南关3 220.2E                                                            辽南关岭1D
B     辽中寨22220.2L61.4413.15                                                  辽中寨220           C   0 L  -0
B     辽永陵22220.2L23.5311.85                                                  辽永陵220
B     辽沙岭2B500.1P                                                            辽沙岭2B
B     辽沙岭2D220.1P                                                            辽沙岭2D
B     辽沙岭L2 66.1P              -60.                                          辽沙岭L2            C  60 L -60
B     辽青云22220.2E 49.6 11.7                                                  辽青云220-2
B     辽华昌22220.2E 60.4 13.5                                                  辽华昌220
B     辽沈东22220.1P                                                            辽沈东220-2
B     辽金哨66 63.1O                                                            辽金哨66
B     辽双岭66 63.1O                                                            辽双岭66
B     辽高沙甲500.1A              -136                                          辽高沙甲高侧DK      C   0 L-136
B     辽沈东20220.1P                                                            辽沈东220
B     辽青云20220.2E  49.  6.5                                                  辽青云220
B     辽南关4  66.2E              -180                                          辽南关岭L2          C   0 L-180
B     辽太原街220.1P35.9311.78                                                  辽太原街220－1
B     辽太原0 220.1P32.4910.69                                                  辽太原街220
B     辽双台22220.2N118.9 52.6                                                  辽双台220           C   0 L  -0
B     辽北宁50500.2N                                                            辽北宁500
B     辽北宁1B500.2N                                                            辽北宁1B
B     辽北宁2B500.2N                                                            辽北宁2B
B     辽北宁22220.2N                                                            辽北宁220
B     辽北宁1D220.2N                                                            辽北宁1D
B     辽北宁2D220.2N                                                            辽北宁2D
B     辽北宁L1 63.2N              -180                                          辽北宁L1            C   0 L-180
B     辽北宁L2 63.2N              -300                                          辽北宁L2            C   0 L-300
B     辽牛庄22220.1D159.884.42                                                  辽牛庄220           C   0 L  -0
B     辽迎水寺220.2G114.438.35                                                  辽迎水寺220         C   0 L  -0
B     辽刘二堡220.2G152.489.31                                                  辽刘二堡220         C   0 L  -0
B     辽小市22220.1O10.766.799                                                  辽小市220           C   0 L  -0
B     辽能港22220.2L                                                            辽能港220
B     辽工农22220.2L 78.630.07                                                  辽工农220           C   0 L  -0
B     辽天河22220.2N  66.  32.                                                  辽天河220           C   0 L  -0
B     辽城昂22220.1D229.365.34                                                  辽城昂220           C   0 L  -0
B     辽董北董500.2K              -124                                          辽董北董侧DK        C   0 L-124
B     辽东方厂220.2L                                                            辽东方厂220
B     辽鞍钢新220.2P291.6117.7                                                  辽鞍钢新厂220
B     辽金山22220.2J                                                            辽金山220
B     辽英落22220.1D56.3432.04                                                  辽英落220           C   0 L  -0
B     辽龙王22220.1D31.68 8.64                                                  辽龙王220           C   0 L  -0
B     辽王石2B500.1D                                                            辽王石2B
B     辽王石2D220.1D                                                            辽王石2D
B     辽王石L2 66.1D                                                            辽王石L2            C 180 L   0
B     辽普兰店220.2E163.6 18.4                                                  辽普兰店220         C   0 L  -0
B     辽黄海变500.2E                                                            辽黄海变500
B     辽金家50500.2E                                                            辽金家500－1
B     辽黄金＃500.2E              -109                                          辽黄金＃2线高抗     C   0 L-109
B     辽金家51500.2E                                                            辽金家500－2
B     辽渤海50500.2F                                                            辽渤海500－2
B     辽渤南线500.2F              -150                                          辽渤南线高抗        C   0 L-150
B     辽渤海51500.2F                                                            辽渤海500－1
.B     辽渤金线500.2F              -150                                          辽渤金线高抗        C   0 L-150
B     辽柳城22220.2I173.8 16.5                                                  辽柳城220           C   0 L  -0
B     辽鞍山50500.1D                                                            辽鞍山500
B     辽鞍山1B500.1D                                                            辽鞍山1B
B     辽鞍山L1 63.1D              -60.                                          辽鞍山L1            C 144 L -60
B     辽鞍山L3 63.1D              -60.                                          辽鞍山L3            C 144 L -60
B     辽鞍山3D220.1D                                                            辽鞍山3D
B     辽鞍山3B500.1D                                                            辽鞍山3B
B     辽蒲河51500.1P                                                            辽蒲河500-2
B     辽康平50500.1P                                                            辽康平500
B     辽清河厂500.1P                                                            辽清河厂500
B     辽程家L1 66.1O              -240                                          辽程家L1            C 120 L-240
B     辽五环22220.2F 54.9  5.6                                                  辽五环220           C   0 L  -0
B     辽东胜22220.1P 66.6 32.2                                                  辽东胜220           C   0 L  -0
B     辽杨杖子220.1A 22.3  9.8                                                  辽杨杖子220         C   0 L  -0
B     辽红沿河220.2E  4.3  1.4                                                  辽红沿河220
B     辽复州城220.2E  86.   7.                                                  辽复州城220         C   0 L  -0
B     辽蟠龙22220.2F 68.3 24.9                                                  辽蟠龙220           C   0 L  -0
B     辽兰家22220.2G133.522.23                                                  辽兰家220           C   0 L  -0
B     辽喀左22220.2I 49.5 17.6                                                  辽喀左220           C   0 L  -0
B     辽营口厂220.2F                                                            辽营口厂220
B     辽范家22220.2F110.7  9.8                                                  辽范家220           C   0 L  -0
.B     辽五爱22220.1P                                                            辽五爱220-2
B     辽长山22220.2E  74.   3.                                                  辽长山220           C   0 L  -0
B     辽淮河22220.2E 34.2  5.2                                                  辽淮河220           C   0 L  -0
B     辽女儿河220.2K106.4 17.6                                                  辽女儿河220         C   0 L  -0
B     辽南关5 500.2E                                                            辽南关岭2B
B     辽振兴路220.2E 107.  18.                                                  辽振兴路220         C   0 L  -0
B     辽中心22220.1D115.7 3.06                                                  辽中心220           C   0 L  -0
B     辽北石洞220.2E  85.   8.                                                  辽北石洞220
B     辽京诚22220.2F 130.  24.                                                  辽京诚220           C   0 L  -0
B     辽抚顺热220.2L                                                            辽抚顺热电220
B     辽锦州热220.2K                                                            辽锦州热电220
B     辽绥中22220.1A                                                            辽绥中220
B     辽岭南22220.1A                                                            辽岭南220
B     辽东辛庄220.1A                                                            辽东辛庄220
B     辽向阳22220.2K22.56  8.8                                                  辽向阳220           C   0 L  -0
B     辽闾阳22220.2K  80.5.006                                                  辽闾阳220           C   0 L  -0
B     辽港湾22220.2K                                                            辽港湾220           C   0 L  -0
B     辽凌海风220.2K                                                            辽凌海风场220
B     辽程家50500.1O                                                            辽程家500
B     辽丹东北500.2H                                                            辽丹东北500
B     辽雁水50500.2E                                                            辽雁水500
B     辽丹东0 220.2H                                                            辽丹东北220
B     辽程家22220.1O                                                            辽程家220
B     辽燕南22220.2I                                                            辽燕南220
B     蒙东宁城220.2Q69.3626.11                                                  蒙东宁城220         C   0 L  -0
B     辽奎德22220.2I 7.481.639                                                  辽奎德220           C   0 L  -0
B     辽蒲河22220.1P                                                            辽蒲河220
B     辽老龙口220.2K                                                            辽老龙口风场220
B     辽南关6 220.2E                                                            辽南关岭2D
B     辽东窑22220.1P30.818.197                                                  辽东窑220           C   0 L  -0
B     辽马场22220.2E 163.  29.                                                  辽马场220           C   0 L  -0
B     辽宏亮22220.2E                                                            辽宏亮220           C   0 L  -0
.B     辽刘尔22220.2L                                                            辽刘尔220
B     辽薛家22220.2K 39.612.32                                                  辽薛家220           C   0 L  -0
B     辽马道岭220.1A 15.8  5.9                                                  辽马道岭220         C   0 L  -0
B     辽松涛22220.2J 48.3  5.3                                                  辽松涛220           C   0 L  -0
B     辽崔家22220.1D75.9620.16                                                  辽崔家220           C   0 L  -0
B     辽马风22220.1D                                                            辽马风220           C   0 L  -0
B     辽铧子22220.2G171.956.42                                                  辽铧子220           C   0 L  -0
.B     辽双山22220.2D                                                            辽双山220           C   0 L  -0
B     辽港城22220.2H29.8315.92                                                  辽港城220           C   0 L  -0
B     辽赫地沟220.1O47.3717.11                                                  辽赫地沟220         C   0 L  -0
B     辽彰北风220.2J                                                            辽彰北风电220
B     辽调兵0 220.2D                                                            辽调兵山电厂220
B     辽彰东风220.2J                                                            辽彰东风电220
B     辽庄黄庄500.2E              -136                                          辽庄黄庄侧DK1       C   0 L-136
B     辽庄河厂500.2E                                                            辽庄河厂500
B     辽阜北风220.2J                                                            辽阜北风电220
.B     辽玉华22220.2E                                                            辽玉华220           C   0 L  -0
B     辽燕南50500.2I                                                            辽燕南500
B     辽渤瓦10500.2F              -136                                          辽渤瓦1线高抗       C   0 L-136
B     辽瓦房店500.2E                                                            辽瓦房店500-3
B     辽渤瓦20500.2F              -136                                          辽渤瓦2线高抗       C   0 L-136
B     辽瓦房0 500.2E                                                            辽瓦房店500
B     辽瓦房1 500.2E                                                            辽瓦房店2B
B     辽瓦房2 220.2E                                                            辽瓦房店220
B     辽瓦房3 220.2E                                                            辽瓦房店2D
B     辽瓦房4 500.2E                                                            辽瓦房店4B
B     辽瓦房5 220.2E                                                            辽瓦房店4D
B     辽瓦房6  66.2E              -120                                          辽瓦房店L2          C  60 L-120
B     辽瓦房7  66.2E              -60.                                          辽瓦房店L4          C  60 L -60
B     辽桥东22220.2E 32.5 15.4                                                  辽桥东220           C   0 L  -0
B     辽丹东1 220.2H                                                            辽丹东北2D
B     辽丹东2 500.2H                                                            辽丹东北2B
B     辽丹东3  66.2H              -180                                          辽丹东北L1          C   0 L-180
B     辽丹东4  66.2H              -180                                          辽丹东北L2          C   0 L-180
B     辽黄海0 500.2E              -136                                          辽黄海变K1          C   0 L-136
B     辽雁水L1 66.2E              -120                                          辽雁水L1            C   0 L-120
B     辽蒲河L2 66.1P              -60.                                          辽蒲河L2            C 138 L -60
B     辽沙岭L3 66.1P              -60.                                          辽沙岭L3            C  60 L -60
B     辽燕南L3 66.2I              -60.                                          辽燕南L3            C  60 L -60
B     辽燕南L2 66.2I              -60.                                          辽燕南L2            C  60 L -60
B     辽沈东L1 66.1P              -60.                                          辽沈东L1            C   0 L -60
B     辽沈东L2 66.1P              -240                                          辽沈东L2            C   0 L-240
B     辽康平高500.1P              -136                                          辽康平高抗          C   0 L-136
B     辽金家1B500.2E                                                            辽金家1B
B     辽金家1D220.2E                                                            辽金家1D
B     辽金家L1 66.2E              -120                                          辽金家L1            C 120 L-120
B     辽金家L3 66.2E              -120                                          辽金家L3            C 120 L-120
B     辽小市20220.1O                                                            辽小市220-2
B     辽渤海L1 66.2F              -198                                          辽渤海L1            C  60 L-198
B     辽渤海L2 66.2F              -383                                          辽渤海L2            C   0 L-383
B     辽徐家L2 66.1O              -120                                          辽徐家L2            C 130 L-120
B     辽华昌20220.2E 30.9  6.2                                                  辽华昌220-2
B     辽营口热220.2F                                                            辽营口热电厂220
B     辽佟二堡220.1P47.2827.22                                                  辽佟二堡220         C   0 L  -0
B     辽红阳热220.2G                                                            辽红阳热电厂220
B     辽龙康风220.1P                                                            辽龙康风电220
B     辽程家1D220.1O                                                            辽程家1D
B     辽程家1B500.1O                                                            辽程家1B
B     辽六零六220.1P10.984.025                                                  辽六零六220
B     辽甘井子220.2E                                                            辽甘井子220
B     辽沈西热220.1P                                                            辽沈西热电220
B     辽雁水2B500.2E                                                            辽雁水2B
B     辽雁水2D220.2E                                                            辽雁水2D
B     辽雁水L2 63.2E              -120                                          辽雁水L2            C   0 L-120
B     辽胜利22220.2L78.4312.66                                                  辽胜利220           C   0 L  -0
B     辽苏家屯220.1P                                                            辽苏家屯热电220
B     辽南海50500.2F                                                            辽南海500-1
B     辽南海51500.2F                                                            辽南海500-2
B     辽空港22220.1P21.96 24.9                                                  辽空港220           C   0 L  -0
B     辽顺阳22220.2L18.878.905                                                  辽顺阳220           C   0 L  -0
B     辽丹东热220.2H                                                            辽丹东热电220
B     辽前牧22220.2E  36.   8.                                                  辽前牧220           C   0 L  -0
B     辽襄平变220.2G170.391.52                                                  辽襄平变220
B     辽柏山22220.2I 9.13  3.3                                                  辽柏山220
B     辽海丰22220.2I  .55.1661                                                  辽海丰220           C   0 L  -0
B     辽燕山湖220.2I52.3914.97                                                  辽燕山湖220
B     辽燕山0 500.2I                                                            辽燕山湖500
B     辽红沿0 500.2E              -150                                          辽红沿河核电500     C   0 L-150
B     辽辉山22220.1P71.9623.32                                                  辽辉山220           C   0 L  -0
B     辽郭家22220.2D                                                            辽郭家220
B     辽业民22220.2D 16.4  6.4                                                  辽业民220           C   0 L  -0
B     辽陆港22220.2E 100.6.258                                                  辽陆港220           C   0 L  -0
B     辽驼山风220.2E                                                            辽驼山风电220
B     辽闫店22220.2E                                                            辽闫店220           C   0 L  -0
B     辽海派风220.2E                                                            辽海派风场220
B     辽黄沙22220.1D29.16 8.28                                                  辽黄沙220           C   0 L  -0
B     辽王铁22220.1D209.380.82                                                  辽王铁220           C   0 L  -0
B     辽仙人岛220.2F  50.34.02                                                  辽仙人岛220         C   0 L  -0
B     辽蓝东22220.2F 100.6.258                                                  辽蓝东220           C   0 L  -0
B     辽马山22220.2I105.4 8.91                                                  辽马山220           C   0 L  -0
B     辽穆家50500.1D              1150                                          辽穆家500           C1830 L   0
B     辽穆家52500.1D                                                            辽穆家500-2
B     辽穆家53500.1D                                                            辽穆家500-3
B     辽穆家54500.1D                                                            辽穆家500-4
B     辽南票22220.1A                                                            辽南票220
B     辽暖东变220.1A   3.   1.                                                  辽暖东变220         C   0 L  -0
B     辽新立22220.2N 16.2  7.2                                                  辽新立220           C   0 L  -0
B     辽阿金22220.2J 44.6 17.8                                                  辽阿金220           C   0 L  -0
.B     辽燕北北500.2N              -120                                          辽燕北北侧DK1       C   0 L-120
B     辽阜新风220.2J                                                            辽阜新风场220
.B     辽燕北0 500.2N              -120                                          辽燕北北侧DK2       C   0 L-120
B     辽鞍钢三220.2R                                                            辽鞍钢三厂220
B     辽蒲石河500.2H                                                            辽蒲石河电厂500
B     辽程家3B500.1O                                                            辽程家3B
B     辽程家3D220.1O                                                            辽程家3D
B     辽程家L3 66.1O              -240                                          辽程家L3            C   0 L-240
B     辽大连热220.2E                                                            辽大连热电220
.B     辽大石0 220.2F                                                            辽大石桥热电220
B     辽沙河4  66.1A                                                            辽沙河营L2          C  65 L   0
B     辽蒲河L3 66.1P              -60.                                          辽蒲河L3            C 138 L -60
B     辽发达22220.2I  66.  11.                                                  辽发达220           C   0 L  -0
B     辽何家22220.2I  22.  6.6                                                  辽何家220           C   0 L  -0
B     辽塘坊风220.2K                                                            辽塘坊风场220
B     辽煤制气220.2J                                                            辽煤制气220
B     辽扎兰山220.2J                                                            辽扎兰山风场220
B     辽阜西风220.2J                                                            辽阜西风场220
B     辽王营子220.2J                                                            辽王营子风场220
B     辽恒力22220.2E 100.34.02                                                  辽恒力220           C   0 L  -0
B     辽营口0 500.2F                                                            辽营口厂500
B     辽南海22220.2F                                                            辽南海220
B     辽北海22220.2F 100.34.02                                                  辽北海220           C   0 L  -0
B     辽峨嵋22220.2G                                                            辽峨嵋220           C   0 L  -0
B     辽宝石山220.2H10.194.514                                                  辽宝石山220         C   0 L  -0
B     辽红山风220.2D                                                            辽红山风场220
B     辽抚顺0 220.2L                                                            辽抚顺热电220-1
B     辽乾武22220.2L238.818.95                                                  辽乾武220           C   0 L  -0
B     辽抚顺1 500.2L                                                            辽抚顺变500
B     辽青北北500.2N               -99                                          辽青北北侧DK1       C   0 L -99
B     辽青北0 500.2N               -99                                          辽青北北侧DK2       C   0 L -99
B     辽顺化22220.2L40.8516.34                                                  辽顺化220
B     辽辽中变500.1P                                                            辽辽中变500
B     辽北宁51500.2N                                                            辽北宁500-1
B     辽北辽中500.2N                                                            辽北辽中500
B     辽辽中50500.1P                                                            辽辽中500-2
B     辽渤海52500.2F                                                            辽渤海500-3
B     辽辽中0 220.1P                                                            辽辽中变220
B     辽新开20220.1D 216. 108.                                                  辽新开220-1
B     辽沈新立220.1P                                                            辽沈新立220
B     辽双利变220.2H 30.53.982                                                  辽双利变220         C   0 L  -0
B     辽安岭22220.2E                                                            辽安岭220           C   0 L  -0
B     辽兰新22220.2L40.855.333                                                  辽兰新220           C   0 L  -0
B     辽黄家堡220.1O74.714.675                                                  辽黄家堡220         C   0 L  -0
B     辽绣江22220.2G                                                            辽绣江220           C   0 L  -0
B     辽辽河22220.2N 67.3 22.1                                                  辽辽河220           C   0 L  -0
B     辽南环22220.2N                                                            辽南环220           C   0 L  -0
B     辽盘锦热220.2N                                                            辽盘锦热电220
B     辽友爱22220.2L40.855.333                                                  辽友爱220           C   0 L  -0
.B     辽沈南50500.1P                                                            辽沈南500
.B     辽长岭50500.1D                                                            辽长岭500
B     辽燕州50500.2G                                                            辽燕州500
.B     辽长岭22220.1D                                                            辽长岭220
.B     辽沈南22220.1P                                                            辽沈南220
.B     辽五爱20220.1P                                                            辽五爱220-1
B     辽燕州22220.2G                                                            辽燕州220
B     辽辽阳芳220.2G 130.8.486                                                  辽辽阳芳烃220
B     辽留龙沟220.2S                                                            辽留龙沟220
B     辽三江口220.2D                                                            辽三江口220
B     辽太平风220.2D                                                            辽太平风场220
B     辽白台子220.2E                                                            辽白台子220
.B     辽沈南L1 66.1P              -60.                                          辽沈南L1            C   0 L -60
.B     辽沈南L2 66.1P              -60.                                          辽沈南L2            C   0 L -60
.B     辽长岭L1 66.1D                                                            辽长岭L1            C   0 L -60
.B     辽长岭L2 66.1D                                                            辽长岭L2            C   0 L -60
B     辽燕州L1 66.2G              -60.                                          辽燕州L1            C   0 L -60
B     辽燕州L2 66.2G              -60.                                          辽燕州L2            C   0 L -60
B     辽辽中1  66.1P              -122                                          辽辽中变L1          C   0 L-122
B     辽辽中2  66.1P              -60.                                          辽辽中变L2          C   0 L -60
B     辽万家风220.2I                                                            辽万家风场220
B     辽渤海变500.2F                                                            辽渤海变500-3
B     辽王石51500.1D                                                            辽王石500-2
B     辽南海L1 66.2F              -60.                                          辽南海L1            C   0 L -60
B     辽彰北0  35.2T                                                            辽彰北风电G1        C  10 L   0
.B     辽彰北0  35.2T                  100.178.2 -6.8                            辽彰北风电G1        C  10 L   0
B     辽彰东0  35.2T                                                            辽彰东风电G1        C  10 L   0
.B     辽彰东0  35.2T                  100.262.7 14.4                            辽彰东风电G1        C  10 L   0
B     辽辽中51500.1P                                                            辽辽中500-1
B     辽阜新煤220.2J 100.6.258                                                  辽阜新煤制气220-4
B     辽阜新0 220.2J                                                            辽阜新煤制气220-5
B     辽长甸20220.2H                                                            辽长甸220-2
B     辽太平沟220.2J                                                            辽太平沟风场220
.B     辽大苇子220.2D                                                            辽大苇子风场220
.B     辽大洼风220.2D                                                            辽大洼风场220
B     辽聚粮屯220.2K                                                            辽聚粮屯风场220
B     辽瓷都22220.1P43.9114.64                                                  辽瓷都220           C   0 L  -0
B     辽双西22220.2E  20.6.258                                                  辽双西220           C   0 L  -0
.B     辽马桥22220.2E                                                            辽马桥220           C   0 L  -0
.B     辽石桥子220.2E                                                            辽石桥子220         C   0 L  -0
B     辽高官22220.1O                                                            辽高官220           C   0 L  -0
B     辽宫屯22220.2H  61.3.817                                                  辽宫屯220           C   0 L  -0
B     辽东昌22220.2F 100.6.258                                                  辽东昌220           C   0 L  -0
B     辽新地22220.2D  40.2.503                                                  辽新地220           C   0 L  -0
B     辽保国老220.2I  55.  2.2                                                  辽保国老220         C   0 L  -0
B     辽范屯22220.2E                                                            辽范屯220
B     辽鹤乡22220.2N                                                            辽鹤乡220
B     辽朝阳堡220.2U                                                            辽朝阳堡风场220
B     辽迎东风220.2S                                                            辽迎东风场220
B     辽协和万220.2U                                                            辽协和万家风场220
B     辽千军风220.2S                                                            辽千军风场220
B     辽大兴风220.2V                                                            辽大兴风场220
B     辽龙康66 66.1P                                                            辽龙康66-1
B     辽龙康0  66.1P                                                            辽龙康风电G1
.B     辽龙康0  66.1P                  100.390.6-55.8                            辽龙康风电G1
B     辽龙康1  66.1P                  100.  99.  19.                            辽龙康风电G2
B     辽龙康60 66.1P                                                            辽龙康66-2
B     辽龙康2  66.1P                                                            辽龙康风电G3
.B     辽龙康2  66.1P                  100.  99.  20.                            辽龙康风电G3
B     辽龙康3  66.1P                                                            辽龙康风电G4
.B     辽龙康3  66.1P                  100.  99.  20.                            辽龙康风电G4
B     辽龙康4  66.1P                                                            辽龙康风电G5
.B     辽龙康4  66.1P                  100.  99.  20.                            辽龙康风电G5
B     辽龙康5  66.1P                                                            辽龙康风电G6
.B     辽龙康5  66.1P                  100.  99.  20.                            辽龙康风电G6
B     辽存珠风220.2U                                                            辽存珠风场220
B     辽南海L2 66.2F                                                            辽南海L2            C   0 L -66
B     辽忠旺22220.2W 350. 149.                                                  辽忠旺220
B     蒙东乌丹220.2Q52.2211.42                                                  蒙东乌丹220         C   0 L  -0
B     蒙东亿合220.2Q                                                            蒙东亿合T220
B     蒙东西郊220.2Q 102.48.96                                                  蒙东西郊220         C   0 L  -0
B     蒙东杨树220.2Q                                                            蒙东杨树220
B     蒙东乌套220.2Q                                                            蒙东乌套海风场220
B     蒙东东山220.2Q                                                            蒙东东山风场220
B     蒙东赤峰220.2Q141.2 66.1                                                  蒙东赤峰变220       C   0 L  -0
B     蒙东元宝220.2Q65.2817.95                                                  蒙东元宝山变220     C   0 L  -0
B     蒙东元0 220.2Q                                                            蒙东元宝山厂220
B     蒙东大板220.2Q28.563.264                                                  蒙东大板220         C   0 L  -0
B     蒙东平庄220.2Q65.2824.48                                                  蒙东平庄220         C   0 L  -0
B     蒙东新惠220.2Q93.84 20.4                                                  蒙东新惠220         C   0 L  -0
B     蒙东元1 220.2Q                                                            蒙东元宝山厂220-2
B     蒙东元2 500.2Q                                                            蒙东元宝山厂500-1
B     蒙东元3 500.2Q                                                            蒙东元宝山厂500-2
B     蒙东元4  66.2Q              -90.                                          蒙东元宝山厂L1      C   0 L -90
B     蒙东元5  66.2Q              -45.                                          蒙东元宝山厂L2      C   0 L -45
B     蒙东天山220.2Q65.2814.69                                                  蒙东天山220         C   0 L  -0
B     蒙东林东220.2Q65.2813.87                                                  蒙东林东220         C   0 L  -0
B     蒙东赤0 220.2Q                                                            蒙东赤峰热电厂220
B     蒙东热水220.2Q89.7635.09                                                  蒙东热水220         C   0 L  -0
B     蒙东达里220.2Q                                                            蒙东达里220         C   0 L  -0
B     蒙东白音500.2Q                                                            蒙东白音厂500
B     蒙东白巴500.2Q              -149                                          蒙东白巴白侧DK1     C   0 L-149
B     蒙东白0 500.2Q              -149                                          蒙东白巴白侧DK2     C   0 L-149
B     蒙东巴林500.2Q                                                            蒙东巴林500
B     蒙东巴青500.2Q               -99                                          蒙东巴青巴侧DK1     C   0 L -99
B     蒙东巴0 500.2Q               -99                                          蒙东巴青巴侧DK2     C   0 L -99
B     蒙东巴1 500.2Q               -99                                          蒙东巴青青侧DK1     C   0 L -99
B     蒙东巴2 500.2Q               -99                                          蒙东巴青青侧DK2     C   0 L -99
B     蒙东青山500.2Q                                                            蒙东青山500
B     蒙东巴3  66.2Q              -120                                          蒙东巴林L1          C  60 L-120
B     蒙东青0  66.2Q              -60.                                          蒙东青山L1          C  60 L -60
B     蒙东青1 220.2Q                                                            蒙东青山220
B     蒙东锦山220.2Q                                                            蒙东锦山220
B     蒙东城东220.2Q137.165.28                                                  蒙东城东220         C   0 L  -0
B     蒙东巴4 220.2Q                                                            蒙东巴林220
B     蒙东铜都220.2Q51.4117.14                                                  蒙东铜都220         C   0 L  -0
.B     蒙东青燕500.2Q                                                            蒙东青燕青侧DK1
.B     蒙东青2 500.2Q                                                            蒙东青燕青侧DK2
B     蒙东中京220.2Q79.9724.48                                                  蒙东中京220         C   0 L  -0
B     蒙东煤矸220.2Q                                                            蒙东煤矸石电厂220
.B     辽燕北1 500.2N              -120                                          辽燕北北宁DK1       C   0 L-120
.B     辽燕北2 500.2N              -120                                          辽燕北北宁DK2       C   0 L-120
B     蒙东巴5  66.2Q              -60.                                          蒙东巴林L2          C  60 L -60
B     蒙东青3  66.2Q              -60.                                          蒙东青山L2          C  60 L -60
B     蒙东大水220.2Q                                                            蒙东大水菠萝风场220
B     蒙东金沟220.2Q 8.16                                                       蒙东金沟梁220
B     蒙东经西220.2Q 4.08                                                       蒙东经西220
B     蒙东台吉220.2Q                                                            蒙东台吉营风场220
B     蒙东亿0 220.2Q                                                            蒙东亿合风场220
B     蒙东大黑220.2Q                                                            蒙东大黑山风场T220
B     蒙东赛罕220.2Q                                                            蒙东赛罕坝220
B     蒙东大0 220.2Q                                                            蒙东大黑山风场220
B     蒙东孙家220.2Q                                                            蒙东孙家营风场220
B     蒙东五道220.2Q                                                            蒙东五道沟风场220
B     蒙东青北500.2Q               -99                                          蒙东青北青侧DK1     C   0 L -99
B     蒙东青4 500.2Q               -99                                          蒙东青北青侧DK2     C   0 L -99
B     蒙东翁根220.2Q                                                            蒙东翁根山风场220
B     蒙东左家220.2Q                                                            蒙东左家梁风场220
B     蒙东左0 220.2Q                                                            蒙东左家梁T220
B     蒙东龙泉220.2Q                                                            蒙东龙泉T220
B     蒙东孙0 220.2Q                                                            蒙东孙家营T220
B     蒙东北梁220.2Q                                                            蒙东北梁风场220
B     蒙东龙0 220.2Q                                                            蒙东龙泉风场220
B     蒙东西场220.2Q                                                            蒙东西场T220
B     蒙东煤窑220.2Q                                                            蒙东煤窑山风场220
B     蒙东西0 220.2Q                                                            蒙东西场220
B     蒙东煤制220.2Q                                                            蒙东煤制气220
B     蒙东西1  35.2X                                                            蒙东西场风电G1      C  30 L -17
.B     蒙东西1  35.2X                   50.  51.                                 蒙东西场风电G1      C  30 L -17
B     蒙东西2  35.2X                                                            蒙东西场风场G2
.B     蒙东西2  35.2X                        48.                                 蒙东西场风场G2
B     蒙东大于220.2Q                                                            蒙东大于营T220
B     蒙东大1 220.2Q                                                            蒙东大于营风场220
B     蒙东齐心220.2Q                                                            蒙东齐心营风场220
B     蒙东锦0  66.2Q28.56 4.08                                                  蒙东锦山66
B     蒙东锦1  66.2Q                                                            蒙东锦山66-1
B     蒙东锦2  66.2Q                                                            蒙东锦山66-2
B     蒙东大2 500.2Q                                                            蒙东大板厂500
B     蒙东西乌220.2Q                                                            蒙东西乌金山220
B     蒙东绍根220.2Q6.528                                                       蒙东绍根220
B     蒙东大城220.2Q                                                            蒙东大城子风场220
B     蒙东马架220.2Q                                                            蒙东马架子风场220
B     蒙东五分220.2Q                                                            蒙东五分地风场220
B     蒙东黄岗220.2Q                                                            蒙东黄岗梁风场220
B     蒙东久合220.2Q                                                            蒙东久合风场220
B     蒙东东0  35.2X                                                            蒙东东山风场G1      C  20 L   0
.B     蒙东东0  35.2X                  49.3 49.3                                 蒙东东山风场G1      C  20 L   0
B     蒙东东1  35.2X                                                            蒙东东山风场G2      C  20 L   0
.B     蒙东东1  35.2X                  49.3  92.                                 蒙东东山风场G2      C  20 L   0
B     蒙东东2  35.2X                                                            蒙东东山风场G3      C  20 L   0
.B     蒙东东2  35.2X                  49.3  99.                                 蒙东东山风场G3      C  20 L   0
B     蒙东达0  35.2X                                                            蒙东达里G1          C  20 L -17
.B     蒙东达0  35.2X                  100.  99.                                 蒙东达里G1          C  20 L -17
B     蒙东赛0  35.2X                                                            蒙东赛罕坝风场G1    C  17 L -17
.B     蒙东赛0  35.2X                   12153.75                                 蒙东赛罕坝风场G1    C  17 L -17
B     蒙东赛1  35.2X                                                            蒙东赛罕坝风场G2    C   9 L  -9
.B     蒙东赛1  35.2X                       63.5                                 蒙东赛罕坝风场G2    C   9 L  -9
B     蒙东大3  35.2X              11.1                                          蒙东大水菠萝风电G1  C  11 L  -8
.B     蒙东大3  35.2X              11.1 50.48.75                                 蒙东大水菠萝风电G1  C  11 L  -8
B     蒙东翁0  35.2X                                                            蒙东翁根山风场G1    C  11 L   0
.B     蒙东翁0  35.2X                       49.5                                 蒙东翁根山风场G1    C  11 L   0
B     蒙东乌0  35.2X                                                            蒙东乌套海G1        C  23 L   0
.B     蒙东乌0  35.2X                   50.  99.                                 蒙东乌套海G1        C  23 L   0
B     蒙东大4  35.2X               30.                                          蒙东大于营风场G1    C  30 L   0
.B     蒙东大4  35.2X               30.      99.                                 蒙东大于营风场G1    C  30 L   0
B     蒙东五0  35.2X                                                            蒙东五道沟风场G1    C  17 L   0
.B     蒙东五0  35.2X                        99.                                 蒙东五道沟风场G1    C  17 L   0
B     蒙东孙1  35.2X                                                            蒙东孙家营风场G1    C  20 L -20
.B     蒙东孙1  35.2X                      100.5                                 蒙东孙家营风场G1    C  20 L -20
B     蒙东孙2  35.2X                                                            蒙东孙家营风场G2    C  20 L -20
.B     蒙东孙2  35.2X                        50.                                 蒙东孙家营风场G2    C  20 L -20
B     蒙东孙3  35.2X                                                            蒙东孙家营风场G3    C  10 L   0
.B     蒙东孙3  35.2X                        50.                                 蒙东孙家营风场G3    C  10 L   0
B     蒙东北0  35.2X                                                            蒙东北梁风场G1      C  53 L   0
.B     蒙东北0  35.2X                        99.                                 蒙东北梁风场G1      C  53 L   0
B     蒙东龙1  35.2X              33.3                                          蒙东龙泉风场G1      C 237 L   0
.B     蒙东龙1  35.2X              33.3      48.                                 蒙东龙泉风场G1      C 237 L   0
B     蒙东亿1  35.2X                5.                                          蒙东亿合风场G1      C   5 L   0
.B     蒙东亿1  35.2X                5. 50. 49.5                                 蒙东亿合风场G1      C   5 L   0
B     蒙东亿2  35.2X               10.                                          蒙东亿合风场G2      C  10 L   0
.B     蒙东亿2  35.2X               10. 50. 49.5                                 蒙东亿合风场G2      C  10 L   0
B     蒙东煤0  35.2X                                                            蒙东煤窑山风场G1    C  20 L   0
.B     蒙东煤0  35.2X                   50.49.92                                 蒙东煤窑山风场G1    C  20 L   0
B     蒙东齐0  35.2X                                                            蒙东齐心营风场G1    C 267 L-735
.B     蒙东齐0  35.2X                        99.                                 蒙东齐心营风场G1    C 267 L-735
B     蒙东柏林220.2Q                                                            蒙东柏林220
.B     蒙东黄羊220.2Q                                                            蒙东黄羊洼220
B     蒙东左1  35.2X              12.3                                          蒙东左家梁风场G1    C  12 L   0
.B     蒙东左1  35.2X              12.3      99.                                 蒙东左家梁风场G1    C  12 L   0
B     蒙东台0  35.2X                                                            蒙东台吉营风场G1    C  12 L   0
.B     蒙东台0  35.2X                       29.5                                 蒙东台吉营风场G1    C  12 L   0
B     蒙东大5  35.2X                                                            蒙东大于营风电场G1-1
B     蒙东霍煤110.2Y               48.                                          蒙东霍煤电厂110     C  48 L   0
B     蒙东铝厂110.2Z3.303 4.68                                                  蒙东铝厂110kV母线
B     蒙东霍0 110.2Y                                                            蒙东霍煤电厂新110
B     蒙东铝0 110.2Z153.6 102.     46.                                          蒙东铝厂新110       C  46 L   0
B     蒙东霍1 220.2Y                                                            蒙东霍煤电厂新220
B     蒙东铝1 220.2Z 91.255.22     38.                                          蒙东铝厂二期220     C  38 L   0
B     蒙东霍2 220.2Y                                                            蒙东霍煤电厂220
B     蒙东霍林220.2Y 44.817.92                                                  蒙东霍林河变220     C   0 L  -0
B     蒙东通辽220.2Y 100.  40.                                                  蒙东通辽变220       C   0 L  -0
B     蒙东通0 220.2Y                                                            蒙东通辽厂220
B     蒙东河西220.2Y  96. 38.4                                                  蒙东河西220         C   0 L  -0
B     蒙东宝龙220.2Y 30.412.16                                                  蒙东宝龙山220       C   0 L  -0
B     蒙东开鲁220.2Y 50.4  20.                                                  蒙东开鲁220         C   0 L  -0
B     蒙东奈曼220.2Y  48. 19.2                                                  蒙东奈曼220         C   0 L  -0
B     蒙东通1 220.2Y                                                            蒙东通辽热电厂220
B     蒙东鲁北220.2Y 33.613.44                                                  蒙东鲁北220         C   0 L  -0
B     蒙东库伦220.2Y 41.616.64                                                  蒙东库伦220         C   0 L  -0
B     蒙东右中220.2Y  28. 11.2                                                  蒙东右中220         C   0 L  -0
B     蒙东甘旗220.2Y 27.210.88                                                  蒙东甘旗220         C   0 L  -0
B     蒙东阿拉220.2Y                                                            蒙东阿拉坦220
B     蒙东科尔220.2Y                                                            蒙东科尔沁220
B     蒙东乌力220.2Y                                                            蒙东乌力吉风电220
B     蒙东北沙220.2Y  16.  6.4                                                  蒙东北沙变220       C   0 L  -0
B     蒙东霍3 500.2Y              -163                                          蒙东霍林河坑口500   C   0 L-163
B     蒙东阿0 500.2Y                                                            蒙东阿拉坦500
B     蒙东阿科500.2Y              -163                                          蒙东阿科阿侧DK1     C   0 L-163
B     蒙东阿1 500.2Y              -163                                          蒙东阿科科侧DK1     C   0 L-163
B     蒙东科沙500.2Y              -136                                          蒙东科沙线科侧DK1   C   0 L-136
B     辽科沙线500.1P              -136                                          辽科沙线沙侧DK1     C   0 L-136
B     蒙东科0 500.2Y                                                            蒙东科尔沁500
B     蒙东阿2 500.2Y              -163                                          蒙东阿科科侧DK2     C   0 L-163
B     蒙东阿3 500.2Y              -163                                          蒙东阿科阿侧DK2     C   0 L-163
B     蒙东科1 500.2Y              -136                                          蒙东科沙线科侧DK2   C   0 L-136
B     蒙东阿4  66.2Y              -60.                                          蒙东阿拉坦L         C  60 L -60
B     蒙东科2  66.2Y              -120                                          蒙东科尔沁L1        C  60 L-120
B     辽科沙0 500.1P              -136                                          辽科沙线沙侧DK2     C   0 L-136
B     蒙东通2 500.2Y                                                            蒙东通辽厂500
B     蒙东城园220.2Y  60.  24.                                                  蒙东城园220         C   0 L  -0
B     蒙东哈达220.2Y 30.412.16                                                  蒙东哈达220         C   0 L  -0
B     蒙东通铝220.2Z  96. 47.6                                                  蒙东通铝变220       C   0 L  -0
B     蒙东花灯220.2Y                                                            蒙东花灯风电220
B     蒙东努古220.2Y                                                            蒙东努古斯T220
B     蒙东代力220.2Y                                                            蒙东代力吉风电220
B     蒙东三合220.2Y                                                            蒙东三合T220
B     蒙东扎北220.2Y                                                            蒙东扎北风场220
B     蒙东莫力220.2Y                                                            蒙东莫力庙风电220
B     蒙东莫0 220.2Y                                                            蒙东莫力庙T220
B     蒙东高力220.2Y                                                            蒙东高力板风电220
B     蒙东满斗220.2Y                                                            蒙东满斗风电220
B     蒙东阿5  66.2Y              -60.                                          蒙东阿拉坦L2        C  60 L -60
B     蒙东京科220.2Y                                                            蒙东京科厂220
B     蒙东努0 220.2Y                                                            蒙东努古斯台风场220
B     蒙东海鲁220.2Y  12.  4.8                                                  蒙东海鲁吐220
B     蒙东华宝220.2Y                                                            蒙东华宝T220
B     蒙东敖日220.2Y                                                            蒙东敖日木T220
B     蒙东敖0 220.2Y                                                            蒙东敖日木风电220
B     蒙东国泰220.2Y                                                            蒙东国泰风电220
B     蒙东国0 220.2Y                                                            蒙东国泰T220
B     蒙东哈日220.2Y                                                            蒙东哈日塘风电220
B     蒙东昆都220.2Y                                                            蒙东昆都楞风电220
B     蒙东北塔220.2Y                                                            蒙东北塔T220
B     蒙东北清220.2Y                                                            蒙东北清河风电220
B     蒙东木仁220.2Y                                                            蒙东木仁T220
B     蒙东义和220.2Y                                                            蒙东义和风场220
B     蒙东义0 220.2Y                                                            蒙东义和T220
B     蒙东塔拉220.2Y                                                            蒙东塔拉风电220
B     蒙东扎铝220.2Z 370. 150.                                                  蒙东扎铝变220
B     蒙东霍4 220.2Y                                                            蒙东霍林河坑口联220
B     蒙东满0  35.3A                                                            蒙东满斗风电G1      C  17 L   0
.B     蒙东满0  35.3A                  100. 49.5                                 蒙东满斗风电G1      C  17 L   0
B     蒙东满1  35.3A                                                            蒙东满斗风电G2      C  20 L   0
.B     蒙东满1  35.3A                   50. 49.5                                 蒙东满斗风电G2      C  20 L   0
B     蒙东科3  66.2Y                -.                                          蒙东科尔沁L2        C  60 L -60
B     蒙东华0 220.2Y                                                            蒙东华宝风电220
B     蒙东三0 220.2Y                                                            蒙东三合风场220
B     蒙东街基220.2Y                                                            蒙东街基T220
B     蒙东双井220.2Y                                                            蒙东双井子T220
B     蒙东建华220.2Y                                                            蒙东建华风场220
B     蒙东双0 220.2Y                                                            蒙东双井子风场220
B     蒙东街0 220.2Y                                                            蒙东街基风电220
B     蒙东东湖220.2Y                                                            蒙东东湖风场220
B     蒙东舍伯220.2Y 13.6 5.44                                                  蒙东舍伯吐220
B     蒙东浩日220.2Y                                                            蒙东浩日格吐风电220
B     蒙东吉利220.2Y                                                            蒙东吉利风场220
B     蒙东木0 220.2Y                                                            蒙东木仁风场220
B     蒙东双兴220.2Y                                                            蒙东双兴风场220
B     蒙东三家220.2Y                                                            蒙东三家子风场220
B     蒙东额勒220.2Y                                                            蒙东额勒顺风场220
B     蒙东唐兴220.2Y                                                            蒙东唐兴风场220
B     蒙东哈0 220.2Y                                                            蒙东哈日道布T220
B     蒙东翰嘎220.2Y                                                            蒙东翰嘎利风场220
B     蒙东翰0 220.2Y                                                            蒙东翰嘎利T220
B     蒙东扎0  35.3A                                                            蒙东扎北风场G3      C  20 L  -1
.B     蒙东扎0  35.3A                  100.  99.                                 蒙东扎北风场G3      C  20 L  -1
B     蒙东昆0  35.3A                                                            蒙东昆都楞风电G1    C  10 L   0
.B     蒙东昆0  35.3A                   50.  50.                                 蒙东昆都楞风电G1    C  10 L   0
B     蒙东昆1  35.3A                                                            蒙东昆都楞风电G2    C  20 L   0
.B     蒙东昆1  35.3A                   50.  99.                                 蒙东昆都楞风电G2    C  20 L   0
B     蒙东花0  35.3A                                                            蒙东花灯风电G1      C  20 L   0
.B     蒙东花0  35.3A                   50.  99.                                 蒙东花灯风电G1      C  20 L   0
B     蒙东双1  35.3A                                                            蒙东双井子风场G1    C  17 L   0
.B     蒙东双1  35.3A                   50. 49.5                                 蒙东双井子风场G1    C  17 L   0
B     蒙东街1  35.3A                                                            蒙东街基风电G1      C  10 L   0
.B     蒙东街1  35.3A                   50. 49.5                                 蒙东街基风电G1      C  10 L   0
B     蒙东华1  35.3A               25.                                          蒙东华宝风电G1      C  25 L  -2
.B     蒙东华1  35.3A               25. 50.100.5                                 蒙东华宝风电G1      C  25 L  -2
B     蒙东华2  35.3A                                                            蒙东华宝风电G2      C  17 L   0
.B     蒙东华2  35.3A                   50. 76.5                                 蒙东华宝风电G2      C  17 L   0
B     蒙东乌1  35.3A                                                            蒙东乌力吉风电G1    C  13 L   0
.B     蒙东乌1  35.3A                   50.  99.                                 蒙东乌力吉风电G1    C  13 L   0
B     蒙东乌2  35.3A                                                            蒙东乌力吉风电G2    C  13 L   0
.B     蒙东乌2  35.3A                   50.  99.                                 蒙东乌力吉风电G2    C  13 L   0
B     蒙东乌3  35.3A                                                            蒙东乌力吉风电G3    C  13 L   0
.B     蒙东乌3  35.3A                   50.  99.                                 蒙东乌力吉风电G3    C  13 L   0
B     蒙东浩0  35.3A                                                            蒙东浩日格吐风电G1  C   8 L   0
.B     蒙东浩0  35.3A                  100. 105.                                 蒙东浩日格吐风电G1  C   8 L   0
B     蒙东浩1  35.3A                                                            蒙东浩日格吐风电G3  C   8 L   0
.B     蒙东浩1  35.3A                  100. 102.                                 蒙东浩日格吐风电G3  C   8 L   0
B     蒙东努1  35.3A                                                            蒙东努古斯台风场G1  C  25 L   0
.B     蒙东努1  35.3A                   50.100.5                                 蒙东努古斯台风场G1  C  25 L   0
B     蒙东建0  35.3A                                                            蒙东建华风场G1      C  20 L   0
.B     蒙东建0  35.3A                   50. 105.                                 蒙东建华风场G1      C  20 L   0
B     蒙东莫1  35.3A                                                            蒙东莫力庙风电G1    C  10 L   0
.B     蒙东莫1  35.3A                  100.29.75                                 蒙东莫力庙风电G1    C  10 L   0
B     蒙东义1  35.3A                                                            蒙东义和风场G1      C  21 L   0
.B     蒙东义1  35.3A                  100. 150.                                 蒙东义和风场G1      C  21 L   0
B     蒙东木1  35.3A                                                            蒙东木仁风场G1      C  16 L   0
.B     蒙东木1  35.3A                   50. 49.5                                 蒙东木仁风场G1      C  16 L   0
B     蒙东哈1  35.3A                                                            蒙东哈日塘风电G1    C  20 L   0
.B     蒙东哈1  35.3A                   50.  99.                                 蒙东哈日塘风电G1    C  20 L   0
B     蒙东敖1  35.3A                                                            蒙东敖日木风电G1    C  10 L   0
.B     蒙东敖1  35.3A                   50. 49.5                                 蒙东敖日木风电G1    C  10 L   0
B     蒙东三1  35.3A                                                            蒙东三合风场G1      C  25 L   0
.B     蒙东三1  35.3A                   50. 49.5                                 蒙东三合风场G1      C  25 L   0
B     蒙东塔0  35.3A                                                            蒙东塔拉风场G1      C  31 L   0
.B     蒙东塔0  35.3A                  100.  99.                                 蒙东塔拉风场G1      C  31 L   0
B     蒙东代钦 35.3B                   50. 49.5                                 蒙东代钦塔拉风电G1  C  10 L   0
B     蒙东国1  35.3A                                                            蒙东国泰风场G1      C  20 L   0
.B     蒙东国1  35.3A                   10. 150.                                 蒙东国泰风场G1      C  20 L   0
B     蒙东国2  35.3A                                                            蒙东国泰风场G2      C  20 L   0
.B     蒙东国2  35.3A                   10. 150.                                 蒙东国泰风场G2      C  20 L   0
B     蒙东高0  35.3A                                                            蒙东高力板风电G1    C  25 L -17
.B     蒙东高0  35.3A                   50.  99.                                 蒙东高力板风电G1    C  25 L -17
B     蒙东高立 35.3A                                                            蒙东高立板风电G2    C  10 L   0
.B     蒙东高立 35.3A                   50.  99.                                 蒙东高立板风电G2    C  10 L   0
B     蒙东浩2  35.3A                                                            蒙东浩日格吐风电G2  C   8 L   0
.B     蒙东浩2  35.3A                  100.97.35                                 蒙东浩日格吐风电G2  C   8 L   0
B     蒙东北1  35.3A                                                            蒙东北清河风电G2    C  10 L   0
.B     蒙东北1  35.3A                  100.  90.                                 蒙东北清河风电G2    C  10 L   0
B     蒙东北2  35.3A                                                            蒙东北清河风电G3    C  10 L   0
.B     蒙东北2  35.3A                  100.  90.                                 蒙东北清河风电G3    C  10 L   0
B     蒙东北3  35.3A                                                            蒙东北清河风电G1    C  10 L   0
.B     蒙东北3  35.3A                  100. 120.                                 蒙东北清河风电G1    C  10 L   0
B     蒙东红星220.2Y  5.6 5.44                                                  蒙东红星220
B     蒙东扣河220.2Y 3.36  3.4                                                  蒙东扣河子220
B     蒙东和谊220.2Y 33.6  34.                                                  蒙东和谊220
B     蒙东兴甜500.3C                                                            蒙东兴甜兴侧1
B     蒙东兴0 500.3C                                                            蒙东兴甜甜侧1
B     蒙东兴1 500.3C                                                            蒙东兴甜兴侧2
B     蒙东兴2 500.3C                                                            蒙东兴甜甜侧2
B     蒙东兴安220.3C                                                            蒙东兴安热电220
B     蒙东乌兰220.3C                                                            蒙东乌兰浩特220
B     蒙东乌4 220.3C102.832.64                                                  蒙东乌兰哈达220
B     蒙东龙突220.3C                                                            蒙东龙突T220
B     蒙东突泉220.3C50.5929.38                                                  蒙东突泉220         C   0 L  -0
B     蒙东天洁220.3C                                                            蒙东天洁风电220
B     蒙东太和220.3C                                                            蒙东太和风电220
B     蒙东乌5 220.3C93.0234.27                                                  蒙东乌兰北郊220     C   0 L  -0
B     蒙东右0 220.3C                                                            蒙东右中乌220
B     蒙东乌6 220.3C                                                            蒙东乌兰北郊220x
B     蒙东音德220.3C50.5921.22                                                  蒙东音德尔220
B     蒙东突0 220.3C                                                            蒙东突泉220x
B     蒙东右1 220.3C                                                            蒙东右中突220
B     蒙东公主220.3C                                                            蒙东公主岭风电220
B     蒙东兴乌220.3B                                                            蒙东兴乌T220
B     蒙东乌7 500.3C                                                            蒙东乌兰浩特2B
B     蒙东乌8 500.3C                                                            蒙东乌兰浩特500
B     蒙东乌9 220.3C                                                            蒙东乌兰浩特1D
B     蒙东乌A 220.3C                                                            蒙东乌兰浩特2D
B     蒙东乌B 500.3C                                                            蒙东乌兰浩特1B
B     蒙东兴牧220.3C                                                            蒙东兴牧风电220
B     蒙东联合220.3C                                                            蒙东联合风电220
B     蒙东九龙220.3B                                                            蒙东九龙风电220
B     蒙东乌C  66.3C              -60.                                          蒙东乌兰浩特2L      C   0 L-120
B     蒙东乌D  66.3C              -120                                          蒙东乌兰浩特1L      C   0 L-120
B     蒙东代0 220.3C                                                            蒙东代钦塔拉风电220
B     蒙东哈2 220.3C                                                            蒙东哈日道布风电220
B     蒙东额尔220.3C                                                            蒙东额尔敦T220
B     蒙东额0 220.3C                                                            蒙东额尔格图风电220
B     蒙东额1 220.3C                                                            蒙东额尔敦风电220
B     蒙东德伯220.3C 20.46.528                                                  蒙东德伯斯220
B     蒙东阿尔220.3C12.738.242                                                  蒙东阿尔山220
B     蒙东扎西220.3C                                                            蒙东扎西郊220
B     呼伦扎西220.1Q53.04 40.8                                                  呼伦扎西郊变220KV
B     蒙东联0  35.3B                                                            蒙东联合风场G1      C  12 L   0
.B     蒙东联0  35.3B                   50. 49.5                                 蒙东联合风场G1      C  12 L   0
B     蒙东太0  35.3B                                                            蒙东太和风电G1      C  20 L   0
.B     蒙东太0  35.3B                   50. 49.5                                 蒙东太和风电G1      C  20 L   0
B     蒙东公0  35.3B                                                            蒙东公主岭风电G1    C   6 L   0
.B     蒙东公0  35.3B                   50. 49.5                                 蒙东公主岭风电G1    C   6 L   0
B     蒙东九0  35.3B                                                            蒙东九龙风电G1      C  10 L   0
.B     蒙东九0  35.3B                  49.5 49.5                                 蒙东九龙风电G1      C  10 L   0
B     蒙东蘑菇220.3C                                                            蒙东蘑菇气220
B     呼伦友好220.1Q18.776.528                                                  呼伦友好变220KV
B     呼伦牙西220.1Q28.569.792                                                  呼伦牙西郊变220KV
.B     呼伦海东220.1Q                                                            呼伦海东园区220
B     呼伦达赉220.1Q                                                            呼伦达赉湖热电220
B     呼伦金矿220.1Q65.2832.64                                                  呼伦金矿变220KV
B     呼伦海北220.1Q                                                            呼伦海北220
B     呼伦海0 220.1Q58.7514.69                                                  呼伦海东变220KV
B     呼伦伊一220.1Q17.955.712                                                  呼伦伊一次变220KV
.B     呼伦驰宏220.1Q                                                            呼伦驰宏220
B     呼伦宝日220.1Q36.7212.24                                                  呼伦宝日220KV
B     呼伦新海220.1Q                                                            呼伦新海厂220
B     呼伦博克220.1Q22.85 4.08                                                  呼伦博克图220
.B     呼伦新大220.1Q                                                            呼伦新大洲220
B     呼伦扎东220.1Q 8.163.264     10.                                          呼伦扎东变          C  10 L   0
B     呼伦莫力220.1Q17.954.162                                                  呼伦莫力达瓦220KV
.B     呼伦蘑菇220.1Q               10.                                          呼伦蘑菇气220       C  10 L   0
.B     呼伦音德220.1Q                                                            呼伦音德尔220KV
.B     呼伦谢尔220.1Q                                                            呼伦谢尔塔拉220
B     蒙东伊敏220.1C                                                            蒙东伊敏220
B     呼伦东湖220.1Q                                                            呼伦东湖风电T接点
B     呼伦东0 220.1Q                                                            呼伦东湖风电220
B     呼伦东豪220.1Q                                                            呼伦东豪风电220
.B     呼伦扎罗220.1Q                                                            呼伦扎罗木得220
B     呼伦辉河220.1Q                                                            呼伦辉河风场220
B     呼伦伊敏220.1Q                                                            呼伦伊敏风电220
B     呼伦华润220.1Q                                                            呼伦华润风场220
B     呼伦深能220.1Q                                                            呼伦深能源风场220
B     蒙东伊0 500.1C                                                            蒙东伊敏500-1
B     蒙东伊1 500.1C              -124                                          蒙东伊敏K3          C   0 L-124
B     蒙东伊2 500.1C              -248                                          蒙东伊敏K1          C   0 L-248
B     蒙东伊3  66.1C              -120                                          蒙东伊敏L1          C   0 L-120
B     蒙东巴彦500.1C              -411                                          蒙东巴彦托海500     C   0 L-411
B     蒙东鄂温500.1C                                                            蒙东鄂温克500
B     蒙东伊4 500.1C               684                                          蒙东伊敏换流500     C1254 L   0
B     蒙东伊5 500.1C                                                            蒙东伊敏三期500
B     蒙东伊7 500.1C                                                            蒙东伊敏换流500-2
B     蒙东伊8  35.1C                                                            蒙东伊敏换流35      C   0 L -90
.B     蒙东伊9  35.1C                                                            蒙东伊敏换流35L1
B     蒙东呼伦500.1C                                                            蒙东呼伦贝尔能源500
B     蒙东海北500.1C                                                            蒙东海北500
B     蒙东海0  66.1C              -60.                                          蒙东海北L1          C   0 L -60
B     蒙东海1  66.1C              -60.                                          蒙东海北L2          C   0 L -60
BE    黑齐热0  20.3D  18. 6.06        300. 300.185.9  60.1.05                   黑齐热厂G1
B     黑齐热1  20.3D  18. 6.06                                                  黑齐热厂G2
.BE    黑齐热1  20.3D  18. 6.06        300. 300.185.9  60.1.01                   黑齐热厂G2
BE    黑富二G315.83D  14.4.767        200. 200. 124.  28.1.05                   黑富二G3
B     黑富二G415.83D  14.4.767                                                  黑富二G4
.BE    黑富二G415.83D  14.4.767        200. 200. 124.  28.1.05                   黑富二G4
BE    黑富二G515.83D  14.4.767        200. 200. 124.  28.1.05                   黑富二G5
B     黑富二G615.83D  14.4.767                                                  黑富二G6
.BE    黑富二G615.83D  14.4.767        200. 200. 124.  28.1.01                   黑富二G6
BE    黑哈三A115.83E  12.5.656        200. 200. 124.  28.  1.                   黑哈三A厂G1
B     黑哈三A215.83E  12.5.656                                                  黑哈三A厂G2
.BE    黑哈三A215.83E  12.5.656        200. 200. 124.  28.  1.                   黑哈三A厂G2
BE    黑哈三B1 20.3E  30.12.12        600. 600.290.6  85.1.01                   黑哈三B厂G3
BE    黑哈三B2 20.3E  36.12.12        600. 300.290.6  85.1.01                   黑哈三B厂G4
BE    黑鹤岗A1 20.3F  18. 6.06        300. 300.185.9  60.1.05                   黑鹤岗A厂G1
B     黑鹤岗A2 20.3F  18. 6.06                                                  黑鹤岗A厂G2
.BE    黑鹤岗A2 20.3F  18. 6.06        300. 300.185.9  60.  1.                   黑鹤岗A厂G2
BE    黑宏伟G313.83G   3.2.424        100. 100.  62. -25.  1.                   黑宏伟G3
BE    黑鸡西0 13.83H   6.3.232        125. 125. 93.8  25. 1.1                   黑鸡西厂G1
B     黑鸡西1 13.83H   6.3.232                                                  黑鸡西厂G2
.BE    黑鸡西1 13.83H   6.3.232        125. 125. 93.8  25. 1.1                   黑鸡西厂G2
B     黑鸡西2  6.33H                                                            黑鸡西厂G8
.BE    黑鸡西2  6.33H                   50.  50.  60.     1.03                   黑鸡西厂G8
B     黑镜泊0 10.53I                                                            黑镜泊湖G5
.BE    黑镜泊0 10.53I                   65.  65. 40.3  13.  1.                   黑镜泊湖G5
B     黑莲花G113.83F                                                            黑莲花G1
.BE    黑莲花G113.83F                   138127.5  76. 27.5  1.                   黑莲花G1
B     黑莲花G213.83F                                                            黑莲花G2
.BE    黑莲花G213.83F                   138 120.  76. 27.5  1.                   黑莲花G2
B     黑莲花G313.83F                                                            黑莲花G3
.BE    黑莲花G313.83F                   138 100.  76. 27.5  1.                   黑莲花G3
B     黑莲花G413.83F                                                            黑莲花G4
.BE    黑莲花G413.83F                   138137.5  76. 27.5  1.                   黑莲花G4
B     黑牡二A110.53I                                                            黑牡二A厂G3
.BE    黑牡二A110.53I                  100. 100.  62. -25.1.02                   黑牡二A厂G3
B     黑牡二A210.53I                                                            黑牡二A厂G4
.BE    黑牡二A210.53I                  100. 100.  62. -25.1.02                   黑牡二A厂G4
BE    黑牡二A315.83I  12.4.848        215. 215. 133.  28.1.05                   黑牡二A厂G5
B     黑牡二A415.83I  12.4.848                                                  黑牡二A厂G6
.BE    黑牡二A415.83I  12.4.848        215. 215. 120.  28.1.05                   黑牡二A厂G6
B     黑牡二A515.83I  12.4.848                                                  黑牡二A厂G7
.BE    黑牡二A515.83I  12.4.848        200. 200. 124.  28.1.05                   黑牡二A厂G7
B     黑尼尔0 13.83D                                                            黑尼尔基G1
.BE    黑尼尔0 13.83D                   65. 62.5 41.5  15.  1.                   黑尼尔基G1
B     黑尼尔1 13.83D                                                            黑尼尔基G2
.BE    黑尼尔1 13.83D                   65. 62.5 41.5  15.  1.                   黑尼尔基G2
B     黑尼尔2 13.83D                                                            黑尼尔基G3
.BE    黑尼尔2 13.83D                   65. 62.5 41.5  15.  1.                   黑尼尔基G3
B     黑尼尔3 13.83D                                                            黑尼尔基G4
.BE    黑尼尔3 13.83D                   65. 62.5 41.5  15.  1.                   黑尼尔基G4
BE    黑七台6  24.3J  21. 6.06        350. 350.216.9  70.1.05                   黑七台河厂G1
B     黑七台7  24.3J  21. 6.06                                                  黑七台河厂G2
.BE    黑七台7  24.3J  21. 6.06        350. 350.216.9  70.  1.                   黑七台河厂G2
BE    黑大庆0 15.83G  14.6.464        200. 200. 124.  28. .99                   黑大庆自备G1
B     黑大庆1 110.3K 340. 59.5                                                  黑大庆自备L1
BE    黑双鸭3 15.83L  12. 4.04        200. 200. 124.  19.1.05                   黑双鸭山热电厂G1
B     黑双鸭4 15.83L  12. 4.04                                                  黑双鸭山热电厂G2
.BE    黑双鸭4 15.83L  12. 4.04        200. 200. 124.  19.  1.                   黑双鸭山热电厂G2
BE    黑双鸭5 15.83L  12. 4.04        200. 200. 124.  19.1.05                   黑双鸭山A厂G1
B     黑双鸭6 15.83L  12. 4.04                                                  黑双鸭山A厂G2
.BE    黑双鸭6 15.83L  12. 4.04        200. 200. 124.  19.  1.                   黑双鸭山A厂G2
BE    黑新华G515.83G  14.6.464        200. 200. 124.  28.  1.                   黑新华G5
B     黑新华G6 20.3G  15. 8.08                                                  黑新华G6
.BE    黑新华G6 20.3G  15. 8.08        350. 330. 216.  70.  1.                   黑新华G6
B     黑鹤岗B1 20.3M  36.12.12                                                  黑鹤岗B厂G3
.BE    黑鹤岗B1 20.3M  36.12.12        600. 600.290.6  85.1.05                   黑鹤岗B厂G3
BE    黑哈热B1 20.3E  18. 6.06        300. 300.185.9  60.  1.                   黑哈热B厂G7
B     黑哈热B2 20.3E  18. 6.06                                                  黑哈热B厂G8
.BE    黑哈热B2 20.3E  18. 6.06        300. 300.185.9  60.  1.                   黑哈热B厂G8
BE    黑双鸭7  20.3L  42.12.12        600. 600.290.6 120.1.05                   黑双鸭山B厂G5
B     黑双鸭8  20.3L  42.12.12                                                  黑双鸭山B厂G6
.BE    黑双鸭8  20.3L  42.12.12        600. 600.290.6 120.  1.                   黑双鸭山B厂G6
BE    黑七台8  24.3J  42.10.91        600. 600.290.6 120.1.05                   黑七台河厂G3
B     黑七台9  24.3J  42.10.91                                                  黑七台河厂G4
.BE    黑七台9  24.3J  42.10.91        600. 600.290.6 120.  1.                   黑七台河厂G4
BE    黑佳B厂G 20.3F  18.   6.        300. 300.185.9  60.1.05                   黑佳B厂G1
B     黑佳B厂0 20.3F  18.   6.                                                  黑佳B厂G2
.BE    黑佳B厂0 20.3F  18.   6.        300. 300.185.9  60.  1.                   黑佳B厂G2
BE    黑哈一0  20.3E  18.   6.        300. 300.185.9  60.  1.                   黑哈一热厂G1
B     黑哈一1  20.3E  18.   6.                                                  黑哈一热厂G2
.BE    黑哈一1  20.3E  18.   6.        300. 300.185.9  60.  1.                   黑哈一热厂G2
B     黑北架35 35.3F                                                            黑北架35
.B     黑北架35 35.3F                        99.                                 黑北架35
B     黑马鞍0  35.3F                                                            黑马鞍山35-1
.B     黑马鞍0  35.3F                       98.6                                 黑马鞍山35-1
BE    黑牡二B1 20.3I  18.   6.        300. 300.185.9  60.1.05                   黑牡二B厂G8
B     黑牡二B2 20.3I  18.   6.                                                  黑牡二B厂G9
.BE    黑牡二B2 20.3I  18.   6.        300. 300.185.9  60.1.01                   黑牡二B厂G9
BE    黑鹤立矸10.53F                   60.  50.  45.  12.  1.                   黑鹤立矸石G1
B     黑鹤立0 10.53F                                                            黑鹤立矸石G2
.BE    黑鹤立0 10.53F                   60.  50.  45.  12.  1.                   黑鹤立矸石G2
B     黑马鞍1  35.3F                                                            黑马鞍山35-2
.B     黑马鞍1  35.3F                       98.6                                 黑马鞍山35-2
B     黑白山0  35.3M                                                            黑白山风电351
.B     黑白山0  35.3M                        99.                                 黑白山风电351
B     黑蝙蝠0  35.3L                  49.5 49.5                                 黑蝙蝠风电35
B     黑岔林0  35.1J                                                            黑岔林河风电35
.B     黑岔林0  35.1J                       49.5                                 黑岔林河风电35
B     黑大黑0  35.1F                                                            黑大黑山风电35
.B     黑大黑0  35.1F                        99.                                 黑大黑山风电35
B     黑鸡西3  20.3H  18.   6.                                                  黑鸡西二热G1
.BE    黑鸡西3  20.3H  18.   6.        300. 300.185.9  60.1.07                   黑鸡西二热G1
BE    黑鸡西4  20.3H  18.   6.        300. 200.185.9  60. 1.1                   黑鸡西二热G2
BE    黑哈平0  24.3E                  350. 350.216.9  70.  1.                   黑哈平南G1
B     黑哈平1  24.3E                                                            黑哈平南G2
.BE    黑哈平1  24.3E                  350. 350.216.9  70.  1.                   黑哈平南G2
B     黑宏伟0  35.3F                                                            黑宏伟太平风电35
.B     黑宏伟0  35.3F                        99.                                 黑宏伟太平风电35
B     黑夹信0  35.3F                                                            黑夹信山风电35
.B     黑夹信0  35.3F                       49.5                                 黑夹信山风电35
B     黑驿马0  35.3F                                                            黑驿马山35-1
.B     黑驿马0  35.3F                        99.                                 黑驿马山35-1
B     黑驿马1  35.3F                                                            黑驿马山35-2
.B     黑驿马1  35.3F                       43.5                                 黑驿马山35-2
B     黑街津0  35.3F   3.   1.                                                  黑街津山风电35-1
.B     黑街津0  35.3F   3.   1.             198.                                 黑街津山风电35-1
B     黑白山1  35.3M                                                            黑白山风电352
.B     黑白山1  35.3M                        99.                                 黑白山风电352
B     黑太阳0  35.3L                                                            黑太阳山35
.B     黑太阳0  35.3L                        99.                                 黑太阳山35
B     黑宝山35 35.3F   3.   1.                                                  黑宝山35
.B     黑宝山35 35.3F   3.   1.              99.                                 黑宝山35
B     黑苏家0  35.3F                                                            黑苏家店35
.B     黑苏家0  35.3F                       49.5                                 黑苏家店35
B     黑密山0  35.1U                                                            黑密山风电35-1
.B     黑密山0  35.1U                        99.                                 黑密山风电35-1
B     黑富裕0  35.1C                                                            黑富裕三峡35
.B     黑富裕0  35.1C                       49.5                                 黑富裕三峡35
B     黑吉成风 35.1S                                                            黑吉成风电35
.B     黑吉成风 35.1S                       49.5                                 黑吉成风电35
B     黑漠河G1 6.31X                                                            黑漠河G1
.B     黑漠河G1 6.31X                   50.   6.   2.                            黑漠河G1
B     黑漠河G2 6.31X                                                            黑漠河G2
.B     黑漠河G2 6.31X                   50.   6.   2.                            黑漠河G2
B     黑塔G1   6.31X                   50.   6.                                 黑塔G1
B     黑塔G2   6.31X                   50.   6.                                 黑塔G2
B     黑塔G3   6.31X                                                            黑塔G3
.B     黑塔G3   6.31X                   50.   6.   2.                            黑塔G3
B     黑塔G4   6.31X                                                            黑塔G4
.B     黑塔G4   6.31X                   50.   6.   2.                            黑塔G4
B     黑呼玛G310.51X                                                            黑呼玛G3
.B     黑呼玛G310.51X                   50.  55.  20.                            黑呼玛G3
B     黑孙吴0 10.53N                                                            黑孙吴厂G1
.B     黑孙吴0 10.53N                   50.   6.   2.                            黑孙吴厂G1
B     黑孙吴1 10.53N                                                            黑孙吴厂G2
.B     黑孙吴1 10.53N                   50.   6.   2.                            黑孙吴厂G2
B     黑和平0  35.1M 2.55  .85                                                  黑和平风电35-1
.B     黑和平0  35.1M 2.55  .85              96.                                 黑和平风电35-1
B     黑和平1  35.1M 2.55  .85                                                  黑和平风电35-2
.B     黑和平1  35.1M 2.55  .85              96.                                 黑和平风电35-2
B     黑爱华0  35.1F 2.55  .85                                                  黑爱华风电35
.B     黑爱华0  35.1F 2.55  .85             49.5                                 黑爱华风电35
B     黑草原0  35.1M 2.55  .85                                                  黑草原风电35
.B     黑草原0  35.1M 2.55  .85             49.5                                 黑草原风电35
B     黑石青0  35.1U                                                            黑石青山风电35
.B     黑石青0  35.1U                        99.                                 黑石青山风电35
BE    黑西城0  24.1M                  350. 350.216.9  70.  1.                   黑西城热电G1
B     黑西城1  24.1M                                                            黑西城热电G2
.BE    黑西城1  24.1M                  350. 350.216.9  70.  1.                   黑西城热电G2
B     黑锐驰0  35.1E                                                            黑锐驰风电35
.B     黑锐驰0  35.1E                       49.5                                 黑锐驰风电35
B     黑密山1  35.1U                                                            黑密山风电35-2
.B     黑密山1  35.1U                        99.                                 黑密山风电35-2
B     黑安邦0  35.1T                                                            黑安邦河风电35
.B     黑安邦0  35.1T                        99.                                 黑安邦河风电35
B     黑胡铁0  35.1J                                                            黑胡铁岭风电35
.B     黑胡铁0  35.1J                        99.                                 黑胡铁岭风电35
B     黑街津1  35.3F                                                            黑街津山风电35-2
.B     黑街津1  35.3F                        99.                                 黑街津山风电35-2
B     黑大庆2  35.1M                                                            黑大庆新海风电35
.B     黑大庆2  35.1M                        96.                                 黑大庆新海风电35
B     黑宏泰0  35.1M                  49.5 49.5                                 黑宏泰风电35
B     黑东堤0  35.1J                                                            黑东堤风电35
.B     黑东堤0  35.1J                       49.5                                 黑东堤风电35
B     黑大个0  35.1E                                                            黑大个岭风电35
.B     黑大个0  35.1E                        99.                                 黑大个岭风电35
B     黑东园0  35.1M                                                            黑东园风电35
.B     黑东园0  35.1M                        99.                                 黑东园风电35
B     黑中丹0  35.1M                                                            黑中丹风电351
.B     黑中丹0  35.1M                       49.5                                 黑中丹风电351
B     黑中丹1  35.1M                                                            黑中丹风电352
.B     黑中丹1  35.1M                       49.5                                 黑中丹风电352
B     吉白山0  20.3O  18. 6.06                                                  吉白山热电厂G1
.B     吉白山0  20.3O  18. 6.06        300. 300.  40.                            吉白山热电厂G1
B     吉白山1  20.3O  18. 6.06                                                  吉白山热电厂G2
.BE    吉白山1  20.3O  18. 6.06        300. 300.185.9  60.  1.                   吉白山热电厂G2
BE    吉通化0 15.83P  14. 4.04        200. 200.123.9  40.  1.                   吉通化热电厂G1
B     吉通化1 15.83P  14. 4.04                                                  吉通化热电厂G2
.BE    吉通化1 15.83P  14. 4.04        200. 200.123.9  40.  1.                   吉通化热电厂G2
B     吉长二1 15.82C  14. 4.04                                                  吉长二热G5
.BE    吉长二1 15.82C  14. 4.04        200. 200.123.9  40.  1.                   吉长二热G5
BE    吉白山G1 18.3O                  300. 300. 166.  60.  1.                   吉白山G1
B     吉白山G2 18.3O                                                            吉白山G2
.BE    吉白山G2 18.3O                  300. 300. 166.  60.  1.                   吉白山G2
BE    吉白山G3 18.3O                  300. 300. 166.  60.  1.                   吉白山G3
B     吉白山G4 18.3O                                                            吉白山G4
.BE    吉白山G4 18.3O                  300. 300. 166.  60.  1.                   吉白山G4
B     吉白山G5 18.3O                                                            吉白山G5
.BE    吉白山G5 18.3O                  300. 300. 166.  60.  1.                   吉白山G5
BE    吉长二2 15.82C  14. 4.04        200. 200.123.9  40.  1.                   吉长二热G1
B     吉长二3 15.82C  14. 4.04                                                  吉长二热G2
.BE    吉长二3 15.82C  14. 4.04        200. 200.123.9  40.  1.                   吉长二热G2
B     吉长二4 15.82C  14. 4.04                                                  吉长二热G6
.BE    吉长二4 15.82C  14. 4.04        200. 200.123.9  40.  1.                   吉长二热G6
B     吉长二5 15.82C  14. 4.04                                                  吉长二热G4
.BE    吉长二5 15.82C  14. 4.04        200. 200.123.9  40.  1.                   吉长二热G4
BE    吉长山G915.82A  14.   6.        200. 200.          1.01                   吉长山G9
B     吉二道0 10.53P   6.2.424                                                  吉二道江G8
.BE    吉二道0 10.53P   6.2.424        100. 100.  62.     1.03                   吉二道江G8
BE    吉丰满G013.83Q                   85.  85.  45. 14.51.05                   吉丰满G0
B     吉丰满G113.83Q                                                            吉丰满G1
.BE    吉丰满G113.83Q                  72.5  68.  45. 14.5  1.                   吉丰满G1
B     吉丰满G213.83Q                                                            吉丰满G2
.BE    吉丰满G213.83Q                  72.5 72.5  45. 14.5  1.                   吉丰满G2
BE    吉丰满G313.83Q                  72.5 72.5  45. 14.5  1.                   吉丰满G3
B     吉丰满G413.83Q                                                            吉丰满G4
.BE    吉丰满G413.83Q                   65.  85. 40.3  13.  1.                   吉丰满G4
B     吉丰满G513.83Q                                                            吉丰满G5
.BE    吉丰满G513.83Q                  72.5 72.5 44.9 14.5  1.                   吉丰满G5
B     吉丰满G613.83Q                                                            吉丰满G6
.BE    吉丰满G613.83Q                  72.5 72.5 44.9 14.5  1.                   吉丰满G6
B     吉丰满G713.83Q                                                            吉丰满G7
.BE    吉丰满G713.83Q                  72.5 72.5 44.9 14.51.05                   吉丰满G7
B     吉丰满G813.83Q                                                            吉丰满G8
.BE    吉丰满G813.83Q                  72.5 72.5 44.9 14.51.05                   吉丰满G8
BE    吉丰满G913.83Q                   85.  85. 44.9 14.51.05                   吉丰满G9
B     吉丰满GA13.83Q                                                            吉丰满GA
.BE    吉丰满GA13.83Q                  140. 140. 67.8  28.  1.                   吉丰满GA
B     吉丰满GB13.83Q                                                            吉丰满GB
.BE    吉丰满GB13.83Q                  140. 140. 67.8  28.  1.                   吉丰满GB
BE    吉浑江G515.83O  15.   4.        200. 170.123.9  40.  1.                   吉浑江G5
B     吉浑江G615.83O  30.   8.                                                  吉浑江G6
.BE    吉浑江G615.83O  30.   8.        200. 200.123.9  40.1.01                   吉浑江G6
BE    吉吉林7 13.83Q  12. 4.04        200. 200.123.9  40.  1.                   吉吉林热电厂G0
B     吉吉林8 13.83Q   6.2.424                                                  吉吉林热电厂G8
.BE    吉吉林8 13.83Q   6.2.424        125. 125.77.46       1.                   吉吉林热电厂G8
B     吉吉林9 15.83Q   6.2.424                                                  吉吉林热电厂G9
.BE    吉吉林9 15.83Q   6.2.424        125. 125.77.46       1.                   吉吉林热电厂G9
B     吉吉林A 15.83Q  12. 4.04                                                  吉吉林热电厂GA
.BE    吉吉林A 15.83Q  12. 4.04        200. 200.123.9  40.  1.                   吉吉林热电厂GA
B     吉两江G310.53R                                                            吉两江G3
.BE    吉两江G310.53R                   20.  20.  10.       1.                   吉两江G3
BE    吉双辽G3 20.2B  21. 6.06        300. 300.185.9  60.1.01                   吉双辽G3-500
B     吉双辽G4 20.2B  21. 6.06                                                  吉双辽G4-500
.BE    吉双辽G4 20.2B  21. 6.06        300. 300.185.9  60.1.01                   吉双辽G4-500
BE    吉双辽G1 20.2C  18. 6.06        300. 300.185.9  60.  1.                   吉双辽G1-220
B     吉双辽G2 20.2C                                                            吉双辽G2-220
.BE    吉双辽G2 20.2C                  300. 300.185.9  60.  1.                   吉双辽G2-220
BE    吉小山G113.83O                   80.  80. 44.9       1.                   吉小山G1
B     吉小山G213.83O                                                            吉小山G2
.BE    吉小山G213.83O                   80.  80. 44.9       1.                   吉小山G2
B     吉松花1 10.53Q   6.2.424                                                  吉松花江厂G1
.BE    吉松花1 10.53Q   6.2.424        125. 125.77.46     1.01                   吉松花江厂G1
B     吉松花2 10.53Q   6.2.424                                                  吉松花江厂G2
.BE    吉松花2 10.53Q   6.2.424        125. 125.77.46     1.01                   吉松花江厂G2
BE    吉云峰G113.83P                  100. 100. 48.4  20. .99                   吉云峰G1
B     吉云峰G213.83P                                                            吉云峰G2
.BE    吉云峰G213.83P                  100. 100. 48.4  20. .99                   吉云峰G2
B     吉白山蓄 18.3O                                                            吉白山蓄能G1
.BE    吉白山蓄 18.3O                   138137.5  76. 27.5  1.                   吉白山蓄能G1
B     吉白山2  18.3O                                                            吉白山蓄能G2
.BE    吉白山2  18.3O                   138137.5  76. 27.5  1.                   吉白山蓄能G2
BE    吉珲春0  24.3R  18. 6.06        330. 330.185.9  60.  1.                   吉珲春新厂G3
B     吉珲春1  24.3R  18. 6.06                                                  吉珲春新厂G4
.BE    吉珲春1  24.3R  18. 6.06        330. 330.185.9  60.  1.                   吉珲春新厂G4
B     吉长二6 15.82C  14.   5.                                                  吉长二热G3
.BE    吉长二6 15.82C  14.   5.        200. 200.123.9  40.  1.                   吉长二热G3
B     吉长山G1 20.2A                                                            吉长山G10
.BE    吉长山G1 20.2A                  600. 600.290.6 120.  1.                   吉长山G10
BE    吉长三0  20.2C  36.12.06        300. 300.185.9  60.  1.                   吉长三热G1
B     吉长三1  20.2C  18.   6.                                                  吉长三热G2
.BE    吉长三1  20.2C  18.   6.        300. 300.185.9  60.  1.                   吉长三热G2
BE    吉白城0  63.2A                  600. 300.290.6 120.  1.                   吉白城发电G1
B     吉白城1  63.2A                                                            吉白城发电G2
.BE    吉白城1  63.2A                  600. 600.290.6 120.  1.                   吉白城发电G2
BE    吉九台0  20.2C  30.   8.        600. 600.290.6 120.1.01                   吉九台厂G1
B     吉九台1  20.2C  30.   8.                                                  吉九台厂G2
.BE    吉九台1  20.2C  30.   8.        600. 600.290.6 120.1.01                   吉九台厂G2
BE    吉江南0  20.3Q  18.   6.        330. 300.185.9  60.  1.                   吉江南热电G1
BE    吉辽源0  24.2B  18.   6.        300. 300.185.9  60.  1.                   吉辽源热电G3
B     吉辽源1  24.2B  18.   6.                                                  吉辽源热电G4
.BE    吉辽源1  24.2B  18.   6.        300. 300.185.9  60.  1.                   吉辽源热电G4
BE    吉双沟G113.83O                  140. 140. 67.8  28.  1.                   吉双沟G1
B     吉双沟G213.83O                                                            吉双沟G2
.BE    吉双沟G213.83O                  140. 140. 67.8  28.  1.                   吉双沟G2
B     吉长四G1 20.2C  18.   6.                                                  吉长四G1
.BE    吉长四G1 20.2C  18.   6.        330. 300.185.9  60.1.01                   吉长四G1
B     吉长四G2 20.2C  18.   6.                                                  吉长四G2
.BE    吉长四G2 20.2C  18.   6.        330. 300.185.9  60.1.01                   吉长四G2
B     吉才字0  35.2A                                                            吉才字风电G1
.B     吉才字0  35.2A                   99.  99.                                 吉才字风电G1
BE    吉松花3  20.3Q  18.   6.        300. 300.185.9  60.1.01                   吉松花江厂G4
B     吉四平0  20.2B  18.   6.                                                  吉四平热电厂G4
.BE    吉四平0  20.2B  18.   6.        300. 300.185.9  60.  1.                   吉四平热电厂G4
B     吉江南1  20.3Q  18.   6.                                                  吉江南热电G2
.BE    吉江南1  20.3Q  18.   6.        330. 300.185.9  60.  1.                   吉江南热电G2
BE    吉延吉0  18.3R  14. 4.04        200. 200.123.9  40.1.05                   吉延吉热电G1
B     吉延吉1  18.3R  14. 4.04                                                  吉延吉热电G2
.BE    吉延吉1  18.3R  14. 4.04        200. 200.123.9  40.1.01                   吉延吉热电G2
B     吉白城2  18.2A  14. 4.04                                                  吉白城热电G1
.BE    吉白城2  18.2A  14. 4.04        200. 200.123.9  40..994                   吉白城热电G1
B     吉白城3  18.2A                                                            吉白城热电G2
.BE    吉白城3  18.2A                  200. 200.123.9  40. .99                   吉白城热电G2
BE    吉长春一 20.2C  18. 6.06        300. 300.185.9  60.  1.                   吉长春一热G1
B     吉长春0  20.2C  18. 6.06                                                  吉长春一热G2
.BE    吉长春0  20.2C  18. 6.06        300. 300.185.9  60.  1.                   吉长春一热G2
B     吉山门0  35.2B                                                            吉山门风电G1
.B     吉山门0  35.2B                   99.  99.                                 吉山门风电G1
B     吉山门1  35.2B                                                            吉山门风电G2
.B     吉山门1  35.2B                  49.5 49.5                                 吉山门风电G2
.B     吉甄峰0  35.3R                                                            吉甄峰风电G1
.B     吉甄峰0  35.3R                  49.5 49.5   5.                            吉甄峰风电G1
BE    吉煤矸1  20.3O  18. 6.06        300. 300.185.9  60.  1.                   吉煤矸石G1
.B     吉通榆2  35.2A                                                            吉通榆华电风电G1
.B     吉通榆3  35.2A                                                            吉通榆协和风电G1
.B     吉通榆4  35.2A                                                            吉通榆协和风电G2
.B     吉通榆5  35.2A                                                            吉通榆协和风电G3
.B     吉通榆6  35.2A                                                            吉通榆协和风电G4
.B     吉通榆7  35.2A                                                            吉通榆富汇风电G1
.B     吉通榆8  35.2A                                                            吉通榆富汇风电G2
.B     吉通榆9  35.2A                                                            吉通榆富汇风电G3
.B     吉通榆A  35.2A                                                            吉通榆瞻榆风电G1
.B     吉通榆B  35.2A                                                            吉通榆瞻榆风电G2
.B     吉通榆C  35.2A                                                            吉通榆瞻榆风电G3
.B     吉通榆D  35.2A                                                            吉通榆瞻榆风电G4
.B     吉通榆E  35.2A                                                            吉通榆新华风电G1
.B     吉通榆F  35.2A                                                            吉通榆新华风电G2
.B     吉通榆G  35.2A                                                            吉通榆新华风电G3
.B     吉通榆H  35.2A                                                            吉通榆团结风电G1
.B     吉通榆I  35.2A                                                            吉通榆团结风电G2
.B     吉通榆J  35.2A                                                            吉通榆团结风电G3
.B     吉通榆K  35.2A                                                            吉通榆中广核风电G1
.B     吉通榆L  35.2A                                                            吉通榆龙源风电G1
.B     吉通榆M  35.2A                                                            吉通榆龙源风电G2
.B     吉通榆N  35.2A                                                            吉通榆龙源风电G3
.B     吉通榆O  35.2A                                                            吉通榆安华风电G1
B     吉煤矸2  20.3O  18. 6.06                                                  吉煤矸石G2
.BE    吉煤矸2  20.3O  18. 6.06        300. 300.185.9  60.1.02                   吉煤矸石G2
B     吉腾字1  35.2A                                                            吉腾字风电G1
.B     吉腾字1  35.2A                   99.  99.                                 吉腾字风电G1
.B     吉新丰0 13.83Q                                                            吉新丰满G1
.BE    吉新丰0 13.83Q                  140. 140. 67.8  28.  1.                   吉新丰满G1
.B     吉新丰1 13.83Q                                                            吉新丰满G2
.BE    吉新丰1 13.83Q                  140. 140. 67.8  28.  1.                   吉新丰满G2
B     吉松花4 10.53Q   5.   4.                                                  吉松花江G5
.BE    吉松花4 10.53Q   5.   4.        100.  40.  62.  20.1.05                   吉松花江G5
B     吉松花5 10.53Q   5.   4.                                                  吉松花江G6
.BE    吉松花5 10.53Q   5.   4.        100.  40.  62.  20.1.05                   吉松花江G6
B     吉松花6 10.53Q   5.   4.                                                  吉松花江G7
.BE    吉松花6 10.53Q   5.   4.        100.  50.  62.  20.1.05                   吉松花江G7
B     吉双辽G5 20.2B                                                            吉双辽G5-500
.BE    吉双辽G5 20.2B                  600. 600.290.6 120.1.01                   吉双辽G5-500
B     吉三井1  35.2A                                                            吉三井子风电G2
.B     吉三井1  35.2A                  49.5  99.                                 吉三井子风电G2
B     吉北正1  35.2C                                                            吉北正风电G2
.B     吉北正1  35.2C                   99.  99.                                 吉北正风电G2
BE    辽阜新G0 20.2T  21.5.454        350.201.5216.9  70.  1.                   辽阜新G04
BS    辽庄河0  20.3S  42.10.91        600.253.2290.6 120.  1.                   辽庄河厂G1
BE    辽庄河1  20.3S  42.10.91        600. 300.290.6 120.  1.                   辽庄河厂G2
BE    辽营口1  20.2R  42.10.91        600. 241.290.6 120.  1.                   辽营口厂G3
BE    辽营口2  20.2R  42.10.91        600. 237.290.6 120.  1.                   辽营口厂G4
BE    辽长甸G113.82O  10.   3.         75. 65.9 41.5  15.  1.                   辽长甸G1
BE    辽长甸G213.82O 110.  35.         75. 63.6 41.5  15.  1.                   辽长甸G2
BE    辽大连0  22.3S  21.5.454        350. 180.216.9  70.  1.                   辽大连湾厂G1
BE    辽大连1  22.3S  21.5.454        350. 184.216.9  70.1.02                   辽大连湾厂G2
B     辽大连2  20.3S  21.5.454                                                  辽大连湾厂G3
.BE    辽大连2  20.3S  21.5.454        350.260.9216.9  70.  1.                   辽大连湾厂G3
B     辽大连3  20.3S  21.5.454                                                  辽大连湾厂G4
.BE    辽大连3  20.3S  21.5.454        350.217.2216.9  70.1.02                   辽大连湾厂G4
BE    辽丹东G1 10.2O  21.5.454        350.295.3216.9  70.  1.                   辽丹东G1
BE    辽丹东G2 10.2O  21.5.454        350.190.9216.9  70.1.03                   辽丹东G2
B     辽阜新34 10.2J                                                            辽阜新34
B     辽阜新G115.82T  12.  3.6                                                  辽阜新G01
.BE    辽阜新G115.82T  12.  3.6        200.162.4  50.       1.                   辽阜新G01
B     辽阜新G215.82T  12.3.636                                                  辽阜新G02
.BE    辽阜新G215.82T  12.3.636        200.153.7  50.       1.                   辽阜新G02
BE    辽金哨G2 10.2M                   42. 29.7  20.       1.                   辽金哨G2
BE    辽金哨G1 10.2M                   42. 30.5  20.       1.                   辽金哨G1
B     辽锦州G315.82S                                                            辽锦州G3
.BE    辽锦州G315.82S                  200.120.1123.9  40.  1.                   辽锦州G3
B     辽老龙0  35.2S                                                            辽老龙口风场G1
.B     辽老龙0  35.2S                  100.  50.  19.                            辽老龙口风场G1
B     辽能港G115.83T  12.3.636                                                  辽能港G1
.BE    辽能港G115.83T  12.3.636        200. 153.123.9  40.  1.                   辽能港G1
BE    辽能港G215.83T  12.3.636        200.120.6123.9  40.  1.                   辽能港G2
B     辽东方0  20.3T  21.5.454                                                  辽东方厂G1
.BE    辽东方0  20.3T  21.5.454        350.284.4216.9  70.  1.                   辽东方厂G1
BE    辽东方1  20.3T  21.5.454        350.195.2216.9  70.  1.                   辽东方厂G2
BE    辽清河G715.82V  10.3.636        210.141.5130.1  42. .98                   辽清河G7
B     辽清河G815.82V  10.3.636                                                  辽清河G8
.BE    辽清河G815.82V  10.3.636        200.120.7123.9  40. .98                   辽清河G8
B     辽沈海G1 18.3U  10.3.636                                                  辽沈海G1
.BE    辽沈海G1 18.3U  10.3.636        200.123.5123.9  40.  1.                   辽沈海G1
BE    辽沈海G2 18.3U  10.3.636        200.119.3123.9  40.  1.                   辽沈海G2
BE    辽双岭G1 10.2M                   50. 45.7  20.       1.                   辽双岭G12
BE    辽水丰G1 10.2O                   90.  90.  50.  18.1.01                   辽水丰G1
BE    辽水丰G2 10.2O                   90.  90.  50.  18.  1.                   辽水丰G2
BE    辽水丰G4 10.2O                   90.  90.  50.  18.  1.                   辽水丰G4
BE    辽水丰G5 10.2O                   90.  90.  50.  18.  1.                   辽水丰G5
BE    辽绥中G1 24.3V  48.9.017        800. 517.387.5 160.  1.                   辽绥中G1
BE    辽绥中G2 24.3V                  800.497.3387.5 160.  1.                   辽绥中G2
BE    辽铁岭0  20.2V  15.5.454        300. 150.185.9  60.  1.                   辽铁岭厂G3-500
B     辽铁岭1  20.2V  15.5.454                                                  辽铁岭厂G4-500
.BE    辽铁岭1  20.2V  15.5.454        300.259.9185.9  60.  1.                   辽铁岭厂G4-500
BE    辽铁岭2  20.2V  15.5.454        300.153.2185.9  60.  1.                   辽铁岭厂G1-220
BE    辽铁岭3  20.2V  15.5.454        300.151.6185.9  60.  1.                   辽铁岭厂G2-220
BE    辽营口3  20.2R  18.5.454        300.202.3185.9  60.  1.                   辽营口厂G1
BE    辽营口4  20.2R  18.5.454        300.204.1185.9  60.  1.                   辽营口厂G2
BE    辽沈海G3 18.3U  10.3.636        200. 115.123.9  40.  1.                   辽沈海G3
BE    辽泰山G113.83S   8.3.636        135. 81.277.46     1.03                   辽泰山G1
B     辽泰山G213.83S   8.3.636                                                  辽泰山G2
.BE    辽泰山G213.83S   8.3.636        135. 94.577.46     1.03                   辽泰山G2
BE    辽阜新G3 20.2T  21.5.454        350.200.4216.9  70.  1.                   辽阜新G03
BE    辽鞍钢0  16.2P  18.5.454        300.284.3185.9  60.1.05                   辽鞍钢新厂G4
B     辽阜新金13.82T                                                            辽阜新金山热电G4
.BE    辽阜新金13.82T                  150. 150.123.9  40.  1.                   辽阜新金山热电G4
B     辽阜新1 13.82T                                                            辽阜新金山热电G3
.BE    辽阜新1 13.82T                  150. 88.3123.9  40.  1.                   辽阜新金山热电G3
BE    辽阜新2 15.82T  18.5.454        150. 87.7123.9  40.  1.                   辽阜新金山热电G1
BE    辽阜新3 15.82T  18.5.454        150. 78.1123.9  40.  1.                   辽阜新金山热电G2
BE    辽康平厂 20.2V  10.3.636        600.281.7290.6 120.  1.                   辽康平厂G1
BE    辽康平0  20.2V  10.3.636        600.281.8290.6 120.  1.                   辽康平厂G2
B     辽铁岭G5 20.2V  30.   9.                                                  辽铁岭G5
.BE    辽铁岭G5 20.2V  30.   9.        600. 551.290.6 120.  1.                   辽铁岭G5
BE    辽铁岭G6 20.2V  30.   9.        600.323.3290.6 120.  1.                   辽铁岭G6
BE    辽清河0  20.2V  30.   9.        600. 276.290.6 120.  1.                   辽清河厂G9
BE    辽抚顺2  20.3T  18. 6.06        300.158.1185.9  60.  1.                   辽抚顺热电G1
BE    辽抚顺3  20.3T  18. 6.06        300.152.2185.9  60.  1.                   辽抚顺热电G2
BE    辽锦州0  20.2S  18. 6.06        300.165.3185.9  60.  1.                   辽锦州热电G1
B     辽锦州1  20.2S  18. 6.06                                                  辽锦州热电G2
.BE    辽锦州1  20.2S  18. 6.06        300.165.3185.9  60.  1.                   辽锦州热电G2
BE    辽绥中G3 27.3V  60.  11.        9999 541. 484.       1.                   辽绥中G3
B     辽南票G315.83V                                                            辽南票G3
.BE    辽南票G315.83V                  150. 87.5123.9  40.  1.                   辽南票G3
B     辽阜北0  35.2T                  150.89.3   2.6                            辽阜北风电G1
BE    辽调兵1  20.2V15.755.727        300.153.5185.9  60.1.01                   辽调兵山电厂G1
B     辽调兵2  20.2V15.755.727                                                  辽调兵山电厂G2
.BE    辽调兵2  20.2V15.755.727        300.157.4185.9  60.  1.                   辽调兵山电厂G2
BE    辽鞍钢1 15.82R 9.45  4.2        157.142.8  80.  20.1.05                   辽鞍钢三厂G1
B     辽营口5  20.2R                                                            辽营口热电厂G1
.BE    辽营口5  20.2R                  330.253.9185.9  60.  1.                   辽营口热电厂G1
BE    辽营口6  20.2R                  330.174.7185.9  60.  1.                   辽营口热电厂G2
BE    辽红阳0  20.3W                  330.177.3185.9  60.  1.                   辽红阳热电厂G1
B     辽红阳1  20.3W                                                            辽红阳热电厂G2
.BE    辽红阳1  20.3W                  330.275.9185.9  60.  1.                   辽红阳热电厂G2
B     辽驼山0  35.3S                                                            辽驼山风电G1
.B     辽驼山0  35.3S                  49.5  16.  -.5                            辽驼山风电G1
BE    辽甘井0  20.3S15.755.727        300.179.9185.9  60.  1.                   辽甘井子G1
B     辽甘井1  20.3S15.755.727                                                  辽甘井子G2
.BE    辽甘井1  20.3S15.755.727        300.274.6185.9  60.  1.                   辽甘井子G2
B     辽苏家0  18.3U15.75 5.25                                                  辽苏家屯热电G1
.BE    辽苏家0  18.3U15.75 5.25        200.191.6123.9  40.  1.                   辽苏家屯热电G1
BE    辽苏家1  18.3U15.75 5.25        200.148.4123.9  40.  1.                   辽苏家屯热电G2
B     辽蒲石0 15.72O                                                            辽蒲石河G4
.BE    辽蒲石0 15.72O                  300. 300. 166.  60.  1.                   辽蒲石河G4
BE    辽燕山1  20.2U                  600. 400.290.6 120.  1.                   辽燕山湖G2
BE    辽沈西0  20.3U                  300.180.9185.9  60.  1.                   辽沈西热电G1
B     辽沈西1  20.3U                                                            辽沈西热电G2
.BE    辽沈西1  20.3U                  300.192.2185.9  60.  1.                   辽沈西热电G2
BE    辽丹东5  20.2O                  300.156.2185.9  60.  1.                   辽丹东热电G1
B     辽丹东6  20.2O                                                            辽丹东热电G2
.BE    辽丹东6  20.2O                  300.153.2185.9  60.  1.                   辽丹东热电G2
BE    辽清河G1 20.2V                  600.268.6290.6 120.  1.                   辽清河G1
BE    辽燕山2  20.2U 44.1 12.6        600. 400.290.6 120. .97                   辽燕山湖G1
BE    辽大连4  24.3S                  9999181.7185.9  60.  1.                   辽大连热电G1
B     辽大连5  24.3S                                                            辽大连热电G2
.BE    辽大连5  24.3S                  367.264.8185.9  60.  1.                   辽大连热电G2
BE    辽绥中G4 27.3V  60.  11.        9999501.5 484.       1.                   辽绥中G4
B     辽南票G415.83V                                                            辽南票G4
.BE    辽南票G415.83V                  150. 82.6123.9  40.  1.                   辽南票G4
B     辽塘坊0  35.2K                                                            辽塘坊风场G1
.B     辽塘坊0  35.2K                  100.  99.  19.                            辽塘坊风场G1
B     辽扎兰0  35.2T                                                            辽扎兰山风场G1
.B     辽扎兰0  35.2T                  100.  99.  19.                            辽扎兰山风场G1
B     辽阜西0  35.2T                                                            辽阜西风场G1
.B     辽阜西0  35.2T                  100.  55. -6.4                            辽阜西风场G1
B     辽王营0  35.2T                                                            辽王营子风场G1
.B     辽王营0  35.2T                  100.  99.  19.                            辽王营子风场G1
B     辽红山0  35.2V                                                            辽红山风场G1
.B     辽红山0  35.2V                  100.  90.  19.                            辽红山风场G1
B     辽凌海0  35.2S                                                            辽凌海风场G1
.B     辽凌海0  35.2S                   90. 49.5                                 辽凌海风场G1
B     辽海派0  35.3S                                                            辽海派风场G1
.B     辽海派0  35.3S                   90. 49.5                                 辽海派风场G1
B     辽蒲石1 15.72O                                                            辽蒲石河G3
.BE    辽蒲石1 15.72O                  300. 300. 166.  60.  1.                   辽蒲石河G3
B     辽蒲石2 15.72O                                                            辽蒲石河G2
.BE    辽蒲石2 15.72O                  300. 300. 166.  60.  1.                   辽蒲石河G2
BE    辽蒲石3 15.72O                  300. 300. 166.  60.  1.                   辽蒲石河G1
BE    辽红沿1  24.3S   7.   3.        11501106. 600.       1.                   辽红沿河核电G1
B     辽红沿2  24.3S   7.   3.                                                  辽红沿河核电G2
.BE    辽红沿2  24.3S   7.   3.        11501150. 600.       1.                   辽红沿河核电G2
BE    辽盘锦0  20.3X  3.5   3.        300. 200.185.9  60.  1.                   辽盘锦热电G1
BE    辽辽阳0  6.33W   5.   3.         50.  50.  60.     1.03                   辽辽阳芳烃G1
B     辽留龙0  35.2S                                                            辽留龙沟G1
B     辽三江0  35.2V                                                            辽三江口G1
.B     辽三江0  35.2V                  100. 345. 100.                            辽三江口G1
B     辽白台0  35.2S                                                            辽白台子G1
B     辽万家0  35.2U                                                            辽万家风场G1
B     辽彰东1  35.2T                  100.  99.  15.                            辽彰东风电G2
B     辽彰北1  35.2T                  100.  99.  15.                            辽彰北风电G2
B     辽彰东2  35.2T                                                            辽彰东风电G3
.B     辽彰东2  35.2T                  100.  50.  10.                            辽彰东风电G3
B     辽彰北2  35.2T                                                            辽彰北风电G3
.B     辽彰北2  35.2T                  100.  99.  15.                            辽彰北风电G3
B     辽彰北3  35.2T                                                            辽彰北风电G4
.B     辽彰北3  35.2T                  100.  99.  15.                            辽彰北风电G4
B     辽彰东3  35.2T                                                            辽彰东风电G4
.B     辽彰东3  35.2T                  100.  50.  10.                            辽彰东风电G4
B     辽红沿3  24.3S   7.   3.                                                  辽红沿河核电G3
.BE    辽红沿3  24.3S   7.   3.        11501118. 600.       1.                   辽红沿河核电G3
BE    辽阜新4 15.82T   3.   3.         50.  30.  35.     1003                   辽阜新煤制气G4
BE    辽阜新5 15.82T   3.   3.         50.  30.  35.       1.                   辽阜新煤制气G5
B     辽盘锦1  20.3X  3.5   3.                                                  辽盘锦热电G2
.BE    辽盘锦1  20.3X  3.5   3.        350. 350.216.9  70.1015                   辽盘锦热电G2
BE    辽长甸二13.82O                  100. 100.  62.       1.                   辽长甸二期G1
BE    辽长甸0 13.82O                  100. 100.  62.       1.                   辽长甸二期G2
B     辽太平6  35.2T                                                            辽太平沟风场G1
.B     辽太平6  35.2T                  100. 49.5  19.                            辽太平沟风场G1
.B     辽大洼0  35.2V                                                            辽大洼风场G1
.B     辽大洼0  35.2V                  100. 49.5  19.                            辽大洼风场G1
B     辽聚粮0  35.2S                                                            辽聚粮屯风场G1
.B     辽聚粮0  35.2S                  100.  48.  19.                            辽聚粮屯风场G1
B     辽辽阳1  6.33W   5.   3.                                                  辽辽阳芳烃G2
.BE    辽辽阳1  6.33W   5.   3.         50.  50.  60.     1.03                   辽辽阳芳烃G2
B     辽朝阳0  35.2U                                                            辽朝阳堡风场G1
.B     辽朝阳0  35.2U                  100. 49.5  19.                            辽朝阳堡风场G1
B     辽迎东0  35.2S                                                            辽迎东风场G1
.B     辽迎东0  35.2S                  100. 49.5  19.                            辽迎东风场G1
B     辽协和0  35.2U                                                            辽协和万家风场G1
.B     辽协和0  35.2U                  100. 49.5  19.                            辽协和万家风场G1
B     辽千军0  35.2S                                                            辽千军风场G1
.B     辽千军0  35.2S                  100. 49.5  19.                            辽千军风场G1
B     辽大兴0  35.2V                                                            辽大兴风场G1
.B     辽大兴0  35.2V                  100. 49.5  19.                            辽大兴风场G1
B     辽凌海1  35.2S                                                            辽凌海风场G2
.B     辽凌海1  35.2S                   90. 49.5                                 辽凌海风场G2
B     辽阜新6  35.2T                                                            辽阜新风场G1
.B     辽阜新6  35.2T                  100.  90.  19.                            辽阜新风场G1
B     辽太平7  35.2V                  100. 49.5  19.                            辽太平风场G1
B     辽存珠0  35.2U                                                            辽存珠风场G1
.B     辽存珠0  35.2U                  100.  7.1  1.8                            辽存珠风场G1
BE    蒙东白1  20.2X  30.   9.        600. 600.290.6 120. .99                   蒙东白音华G1
B     蒙东白2  20.2X                                                            蒙东白音华G2
.BE    蒙东白2  20.2X                  600. 600.290.6 120.  1.                   蒙东白音华G2
BE    蒙东元6  20.2X  42.10.91        600. 600.290.6 120. .99                   蒙东元宝山厂G2
B     蒙东元7  20.2X                                                            蒙东元宝山厂G3
.BE    蒙东元7  20.2X                  600. 600.290.6 120. .99                   蒙东元宝山厂G3
BE    蒙东元8  20.2X  42.10.91        600. 600.290.6 120. .99                   蒙东元宝山厂G4
BE    蒙东赤1 13.82X   6.1.909        135. 135.77.46      .97                   蒙东赤峰热电厂G1
B     蒙东赤2 13.82X                                                            蒙东赤峰热电厂G2
.BE    蒙东赤2 13.82X                  135. 135.77.46      .97                   蒙东赤峰热电厂G2
BE    蒙东煤1 15.82X   6.  .19        150. 135.123.9  40. .97                   蒙东煤矸石电厂G1
B     蒙东煤2 15.82X   6.  .19                                                  蒙东煤矸石电厂G2
.BE    蒙东煤2 15.82X   6.  .19        150. 135.123.9  40. .97                   蒙东煤矸石电厂G2
B     蒙东大6  35.2X                                                            蒙东大黑山风场G1
.B     蒙东大6  35.2X                        69.                                 蒙东大黑山风场G1
B     蒙东煤3 10.52X                                                            蒙东煤制气G1
.BE    蒙东煤3 10.52X                  135. 100.77.46      .97                   蒙东煤制气G1
B     蒙东煤4 10.52X                                                            蒙东煤制气G2
.BE    蒙东煤4 10.52X                  135. 100.77.46      .97                   蒙东煤制气G2
BE    蒙东煤5 10.52X                   50.  25.  35.       1.                   蒙东煤制气G3
B     蒙东煤6 10.52X                                                            蒙东煤制气G4
.BE    蒙东煤6 10.52X                   50.  30.  35.       1.                   蒙东煤制气G4
BE    蒙东大7  20.2X                  600. 600.290.6 120. .99                   蒙东大板G1
B     蒙东大8  20.2X                                                            蒙东大板G2
.BE    蒙东大8  20.2X                  600. 600.290.6 120.  1.                   蒙东大板G2
BE    蒙东西3 15.82X  12.  3.6        150. 135.123.9  40.  1.                   蒙东西乌金山G1
B     蒙东西4 15.82X                                                            蒙东西乌金山G2
.BE    蒙东西4 15.82X                  150. 135.123.9  40.  1.                   蒙东西乌金山G2
B     蒙东大9  35.2X                                                            蒙东大城子风场G1
.B     蒙东大9  35.2X                   50. 49.5                                 蒙东大城子风场G1
B     蒙东马0  35.2X                                                            蒙东马架子风场G1
.B     蒙东马0  35.2X                   50. 49.5                                 蒙东马架子风场G1
B     蒙东五1  35.2X                                                            蒙东五分地风场G1
.B     蒙东五1  35.2X                   50. 49.5                                 蒙东五分地风场G1
B     蒙东黄0  35.2X                                                            蒙东黄岗梁风场G1
.B     蒙东黄0  35.2X                   50. 49.5                                 蒙东黄岗梁风场G1
B     蒙东久0  35.2X                                                            蒙东久合风场G1
.B     蒙东久0  35.2X                   50. 49.5                                 蒙东久合风场G1
.B     蒙东黄1  35.2Q                                                            蒙东黄羊洼风G1
.B     蒙东黄1  35.2Q                        99.                                 蒙东黄羊洼风G1
B     蒙东大A  .272X                   20.  20.                                 蒙东大于营光伏
B     蒙东霍5 10.53A                                                            蒙东霍煤电厂G6
.BE    蒙东霍5 10.53A                  150. 150.  90.       1.                   蒙东霍煤电厂G6
BE    蒙东霍6 10.53A                  150. 150.  90.       1.                   蒙东霍煤电厂G5
BE    蒙东霍7  20.3A                  600. 600. 250. 120.  1.                   蒙东霍林河坑口电厂G1
B     蒙东通3  20.3A  42.10.91                                                  蒙东通辽厂G5
.BE    蒙东通3  20.3A  42.10.91        600. 600. 220. 120.  1.                   蒙东通辽厂G5
B     蒙东通4 15.83A  12.3.636                                                  蒙东通辽厂G1
.BE    蒙东通4 15.83A  12.3.636        200. 142.123.9  40.  1.                   蒙东通辽厂G1
B     蒙东通5 15.83A  12.3.636                                                  蒙东通辽厂G2
.BE    蒙东通5 15.83A  12.3.636        200. 200.123.9  40.  1.                   蒙东通辽厂G2
B     蒙东通6 15.83A  12.3.636                                                  蒙东通辽厂G3
.BE    蒙东通6 15.83A  12.3.636        200. 200.123.9  40.  1.                   蒙东通辽厂G3
B     蒙东通7 15.83A  12.3.636                                                  蒙东通辽厂G4
.BE    蒙东通7 15.83A  12.3.636        200. 200.123.9  40.  1.                   蒙东通辽厂G4
BE    蒙东通8 13.83A   6.1.182        135. 135.77.46       1.                   蒙东通辽热电厂G1
B     蒙东通9 13.83A   6.1.182                                                  蒙东通辽热电厂G2
.BE    蒙东通9 13.83A   6.1.182        135. 135.77.46       1.                   蒙东通辽热电厂G2
BE    蒙东霍8  20.3A  30.  10.        600. 600. 250. 120.  1.                   蒙东霍林河坑口电厂G2
B     蒙东霍9 10.53A   8.   4.                                                  蒙东霍煤电厂G4
.BE    蒙东霍9 10.53A   8.   4.        100. 100.  80.       1.                   蒙东霍煤电厂G4
BE    蒙东霍A 10.53A   8.   4.        100. 100.  60.       1.                   蒙东霍煤电厂G3
BE    蒙东霍B 10.53A   4.   2.         50.  50.  35.       1.                   蒙东霍煤电厂G2
BE    蒙东霍C 10.53A   4.   2.         50.  50.  35.       1.                   蒙东霍煤电厂G1
B     蒙东扎1  35.3A                                                            蒙东扎北风场G1
.B     蒙东扎1  35.3A                  100. 98.8                                 蒙东扎北风场G1
B     蒙东代1  35.3A                                                            蒙东代力吉风电G1
.B     蒙东代1  35.3A                   50. 49.5                                 蒙东代力吉风电G1
B     蒙东代2  35.3A                                                            蒙东代力吉风电G2
.B     蒙东代2  35.3A                  100. 49.5                                 蒙东代力吉风电G2
B     蒙东代3  35.3A                                                            蒙东代力吉风电G3
.B     蒙东代3  35.3A                   50.  99.                                 蒙东代力吉风电G3
BE    蒙东京0  20.3A  15. 8.08        350. 300. 216.  70. .99                   蒙东京科厂G1
B     蒙东莫2  35.3A                                                            蒙东莫力庙风电G2
.B     蒙东莫2  35.3A                  100.  99.                                 蒙东莫力庙风电G2
B     蒙东扎2  35.3A                                                            蒙东扎北风场G2
.B     蒙东扎2  35.3A                  100.  99.                                 蒙东扎北风场G2
B     蒙东努2  35.3A                                                            蒙东努古斯台风场G2
.B     蒙东努2  35.3A                   50. 49.5                                 蒙东努古斯台风场G2
B     蒙东代4  35.3A                                                            蒙东代力吉风电G4
.B     蒙东代4  35.3A                   50.  99.                                 蒙东代力吉风电G4
B     蒙东东3  35.3A                                                            蒙东东湖风场G1
.B     蒙东东3  35.3A                   50. 49.5                                 蒙东东湖风场G1
B     蒙东吉0  35.3A                                                            蒙东吉利风场G1
.B     蒙东吉0  35.3A                   50. 49.5                                 蒙东吉利风场G1
B     蒙东双2  35.3A                                                            蒙东双兴风场G1
.B     蒙东双2  35.3A                   50. 49.5                                 蒙东双兴风场G1
B     蒙东三2  35.3A                                                            蒙东三家子风场G1
.B     蒙东三2  35.3A                   50. 49.5                                 蒙东三家子风场G1
B     蒙东额2  35.3A                                                            蒙东额勒顺风场G1
.B     蒙东额2  35.3A                   50. 49.5                                 蒙东额勒顺风场G1
B     蒙东唐0  35.3A                                                            蒙东唐兴风场G1
.B     蒙东唐0  35.3A                   50. 49.5                                 蒙东唐兴风场G1
B     蒙东翰1  35.3A                                                            蒙东翰嘎利风场G1
.B     蒙东翰1  35.3A                   50. 49.5                                 蒙东翰嘎利风场G1
B     EB太和风 35.2Z                                                            EB太和风电G1
B     蒙东哈3  35.3B                                                            蒙东哈日道布风电G1
.B     蒙东哈3  35.3B                   50. 49.5                                 蒙东哈日道布风电G1
B     蒙东兴3  35.3B                                                            蒙东兴牧风电G1
.B     蒙东兴3  35.3B                  49.5 49.3                                 蒙东兴牧风电G1
BE    蒙东兴4 10.53B  15. 8.08        300. 300.185.9  60.  1.                   蒙东兴安热电G1
B     蒙东兴5 10.53B  15. 8.08                                                  蒙东兴安热电G2
.BE    蒙东兴5 10.53B  15. 8.08        300. 300.185.9  60.  1.                   蒙东兴安热电G2
B     蒙东额3  35.3B                                                            蒙东额尔格图风电G1
.B     蒙东额3  35.3B                   50. 49.5                                 蒙东额尔格图风电G1
B     蒙东额4  35.3B                   50. 49.5                                 蒙东额尔敦风电G1
B     蒙东天0  35.3B                                                            蒙东天洁风电G1
.B     蒙东天0  35.3B                  49.5 49.5                                 蒙东天洁风电G1
BE    蒙东伊A  20.3D  30.14.54        500. 352.309.9       1.                   蒙东伊敏G1
B     蒙东伊B  20.3D  42.10.91                                                  蒙东伊敏G5
.BE    蒙东伊B  20.3D  42.10.91        600. 467.290.6 120.  1.                   蒙东伊敏G5
B     蒙东鄂0  20.3D                                                            蒙东鄂温克G1
.BE    蒙东鄂0  20.3D                  600. 600.290.6 120.1.02                   蒙东鄂温克G1
BE    蒙东呼0  20.3D  42.10.91        600. 600.290.6 120.1.05                   蒙东呼伦贝尔能源G1
B     蒙东呼1  20.3D                                                            蒙东呼伦贝尔能源G2
.BE    蒙东呼1  20.3D                  600. 600.290.6 120.1.02                   蒙东呼伦贝尔能源G2
B     蒙东伊C  20.3D  42.10.91                                                  蒙东伊敏G6
.BE    蒙东伊C  20.3D  42.10.91        600. 415.290.6 120.  1.                   蒙东伊敏G6
BE    蒙东伊D  20.3D  42.10.91        600. 458.290.6 120.  1.                   蒙东伊敏G3
BE    蒙东伊E  20.3D                  600. 365.290.6 120.  1.                   蒙东伊敏G4
BE    蒙东伊F  20.3D  30.14.54        500. 373.309.9       1.                   蒙东伊敏G2
BE    蒙东鄂1  20.3D  42.10.91        600. 600.290.6 120.1.06                   蒙东鄂温克G2
BE    呼伦海热 18.3Y                  200. 140.123.9  40.1.05                   呼伦海热G1
BE    呼伦海1  18.3Y                  200. 140.123.9  40.1.05                   呼伦海热G2
BE    呼伦达0  18.3Y                  200. 140.123.9  40.  1.                   呼伦达赉湖热电G1
B     呼伦达1  18.3Y                                                            呼伦达赉湖热电G2
.BE    呼伦达1  18.3Y                  200. 200.123.9  40.  1.                   呼伦达赉湖热电G2
B     呼伦华0  35.3Y                                                            呼伦华润风场G1
.B     呼伦华0  35.3Y                  100.  99.                                 呼伦华润风场G1
B     呼伦辉0  35.3Y                                                            呼伦辉河风场G1
.B     呼伦辉0  35.3Y                   50. 49.5                                 呼伦辉河风场G1
B     呼伦深0  35.3Y                                                            呼伦深能源风场G1
.B     呼伦深0  35.3Y                   50. 49.5                                 呼伦深能源风场G1
.B     呼伦阿木 35.1Q                                                            呼伦阿木古郎风G1
.B     呼伦阿木 35.1Q                   50.  99.                                 呼伦阿木古郎风G1
.B     呼伦阿古220.1Q                                                            呼伦阿古变220
.B     呼伦东1  35.3Z                                                            呼伦东豪风电G1
.B     呼伦东1  35.3Z                       49.5                                 呼伦东豪风电G1
.B     呼伦东2  35.3Z                                                            呼伦东湖风电G1
.B     呼伦东2  35.3Z                       49.5                                 呼伦东湖风电G1
BE    黑北安GA10.53N  60. 19.8        100. 100. 100.     1.07                   黑北安GA
B     黑北安L1 66.1F                                                            黑北安L1
B     黑晨光11110.1J                                                            黑晨光110
B     黑晨光35 35.3F                  49.5 49.5                                 黑晨光35
BE    黑大庆4 15.83G  14.6.464        200. 200. 124.  28. .99                   黑大庆自备G2
B     黑大庆6 15.83G  14.6.464                                                  黑大庆自备G3
.BE    黑大庆6 15.83G  14.6.464        200. 200. 124.  28. .99                   黑大庆自备G3
BE    黑富二G115.83D  14.4.767        200. 200. 124.  28.1.05                   黑富二G1
B     黑富二G215.83D  14.4.767                                                  黑富二G2
.BE    黑富二G215.83D  14.4.767        200. 200. 124.  28.1.05                   黑富二G2
B     黑富热GA10.53D                   25.  25.  15.                            黑富热GA
B     黑富热GB10.53D                  150. 150.  30.                            黑富热GB
B     黑红旗S1 66.1M                                                            黑红旗S1
B     黑呼玛1010.51W                                                            黑呼玛10.5
B     黑火炬L1110.1M                                                            黑火炬L1
B     黑火炬Y1 66.1M                                                            黑火炬Y1
B     黑加格3 10.51W                                                            黑加格达奇10.5
B     黑佳木1 110.1J39.1621.34                                                  黑佳木斯A厂L1
B     黑佳木2 10.51J                                                            黑佳木斯A厂101
B     黑佳木4 10.51J                                                            黑佳木斯A厂102
B     黑镜老1  66.1H6.1282.553                                                  黑镜老厂L1
B     黑镜老2 10.53I                                                            黑镜老厂GG
.BE    黑镜老2 10.53I                   36.  36.   5.       1.                   黑镜老厂GG
B     黑龙凤GA10.53G                                                            黑龙凤GA
B     黑龙凤L1 66.1M                                                            黑龙凤L1
B     黑漠河1010.51W                                                            黑漠河10.5
B     黑牡二A7110.1H                                                            黑牡二A厂L1
B     黑牡二A810.53I                                                            黑牡二A厂G1
.BE    黑牡二A810.53I                  100. 100.  62.  14.1.01                   黑牡二A厂G1
B     黑牡二AA10.53I                                                            黑牡二A厂G2
.BE    黑牡二AA10.53I                  100. 100.  62.  14.1.01                   黑牡二A厂G2
B     黑齐一1 110.1C                                                            黑齐一变L1
B     黑齐一2  66.1C                                                            黑齐一变S1
B     黑庆北L1110.1M                                                            黑庆北L1
B     黑庆北Y110.51M                                                            黑庆北Y1
B     黑孙吴11110.1F                                                            黑孙吴110
B     黑塔河1010.51W                                                            黑塔河10.5
B     黑新华L1110.1M 59.519.56                                                  黑新华L1
B     黑新华G310.53G   7.3.232                                                  黑新华G3
B     黑乙烯11110.3K  68.22.35                                                  黑乙烯110
BE    黑乙烯GA10.53G                   50.  50.  60.       1.                   黑乙烯GA
BE    黑乙烯GB10.53G                   50.  50.  60.       1.                   黑乙烯GB
.B     吉包家L2 66.1K                                                            吉包家L2
B     吉长山L1 66.1L  35.  11.                                                  吉长山L1
B     吉长山G410.52A                                                            吉长山G4
B     吉长山G610.52A                                                            吉长山G6
B     吉二道2  66.1Y                                                            吉二道江L1
BE    吉二道3 10.53P   6.2.424        100. 100.  62.       1.                   吉二道江G7
B     吉红石L1 66.1K                                                            吉红石L1
BE    吉红石G1 15.3Q                  100.  50. 55.4  10.  1.                   吉红石G1
B     吉红石G2 15.3Q                                                            吉红石G2
.BE    吉红石G2 15.3Q                  100.  50. 55.4  10.  1.                   吉红石G2
B     吉珲春3  66.1I                                                            吉珲春厂L1
B     吉珲春4  24.3R                                                            吉珲春厂G1
B     吉珲春6  24.3R                                                            吉珲春厂G2
B     吉两江1B 66.1I                                                            吉两江1B
BE    吉两江G210.53R                   45.  40.  20.       1.                   吉两江G2
B     吉四平2  66.1N                                                            吉四平热电厂1B
BE    吉四平3  10.2B                  100. 100.  62.  20.1.05                   吉四平热电厂G1
B     吉渭源L1 66.1O                                                            吉渭源L1
B     吉渭源G5 10.2M                                                            吉渭源G5
.BE    吉渭源G5 10.2M                   65.  65.  36.  13.  1.                   吉渭源G5
B     吉渭源G6 10.2M                                                            吉渭源G6
.BE    吉渭源G6 10.2M                   65.  65.  36.  13.  1.                   吉渭源G6
B     辽鞍钢3  66.2P 300.35.81                                                  辽鞍钢二电厂L1
BE    辽鞍钢4 13.82P   7.3.636        110. 93.8 68.2  22.1.05                   辽鞍钢二电厂G1
BE    辽鞍钢6 13.82P   7.3.636        110. 79.2 68.2  22.1.05                   辽鞍钢二电厂G2
B     辽鞍钢8  66.2P                                                            辽鞍钢二电厂L3
BE    辽鞍钢9 13.82P                  125. 88.677.46     1.05                   辽鞍钢二电厂G3
B     辽董家S1 66.2K                                                            辽董家S1
B     辽董家S2 66.2K                                                            辽董家S2
B     辽抚顺5  66.2L                                                            辽抚顺变L1
B     辽阜新Y1 10.2J                                                            辽阜新Y1
B     辽阜新G6 10.2T                                                            辽阜新G6
B     辽南票L1 66.1A                                                            辽南票L1
BE    辽南票G113.83V                  100. 60.6  62.  20.  1.                   辽南票G1
B     辽南票L2 66.1A                                                            辽南票L2
BE    辽南票G213.83V                  100.  54.  62.  20.  1.                   辽南票G2
BE    辽顺化G1 66.3T                  125. 125.  80.  20.1.03                   辽顺化G1
B     辽顺化L1 11.3T                                                            辽顺化L1
B     辽顺化G2 66.3T                                                            辽顺化G2
.BE    辽顺化G2 66.3T                  125. 125.  80.  20.1.03                   辽顺化G2
B     辽顺化L2 11.3T                                                            辽顺化L2
B     辽太平9  66.2H                                                            辽太平哨L1
B     辽太平B  66.2H                                                            辽太平湾L1
BE    辽太平C  10.2O                   50.  50.  20.       1.                   辽太平湾G1
BE    辽太平E  10.2O                   50.  50.  20.       1.                   辽太平湾G2
B     蒙东霍E  63.2Y                                                            蒙东霍林河坑口联63
B     蒙东霍G 10.52Y                                                            蒙东霍煤厂＃1联变10
B     蒙东霍I 10.52Y                                                            蒙东霍煤厂＃2联变10
L     俄换流50500. 俄等值50500.       .00075.01481       .7419
L     黑阿南22220. 黑阿城22220.1       .0015 .0084       .0069
L     黑阿南22220. 黑阿城22220.2       .0014 .0084       .0069
L     黑阿南22220. 黑金都22220.1       .0093 .0437       .0336
L     黑阿南22220. 黑金都22220.2       .0093 .0437       .0336
L     黑阿南22220. 黑五常22220.1       .0115 .0648       .0565
L     黑阿南22220. 黑五常22220.2       .0118 .0649       .0554
L     黑爱华风220. 黑克山22220.       .00251 .0144       .0199
L     黑昂昂溪220. 黑富二22220.1       .0024 .0149        .019
L     黑昂昂溪220. 黑富二22220.2       .0025  .015       .0191
L     黑昂昂溪220. 黑庆北22220.1       .0132 .0735       .1036
L     黑昂昂溪220. 黑庆北22220.2       .0135  .074       .1051
L     黑宝翠22220. 黑孙吴22220.        .0167 .0914       .1201
L     黑北安22220. 黑克山22220.        .0102 .0534       .0169
L     黑北安22220. 黑海伦22220.        .0128 .0775       .1029
L     黑北安22220. 黑孙吴22220.        .0198.09479         .09
L     黑蝙蝠风220. 黑太阳山220.        .0019 .0068       .0051
L     黑宾发22220. 黑德善22220.1        .014 .0859       .1226
L     黑宾发22220. 黑德善22220.2       .0139 .0855       .1227
L     黑宾发22220. 黑锐驰风220.        .0032 .0187       .0247
L     黑宾州22220. 黑尚志22220.        .0094 .0525       .0702
L     黑宾州22220. 黑大个岭220.       .00396.01857      .02536
L     黑草原风220. 黑繁荣22220.       .00522.02246      .01679
L     黑长安22220. 黑佳B厂2220.1      .00006.00043      .00061
L     黑长安22220. 黑佳B厂2220.2      .00006.00043      .00061
L     黑长安22220. 黑东升22220.1      .00133 .0101      .01448
L     黑长安22220. 黑东升22220.2      .00133 .0101      .01448
L     黑长安22220. 黑鹤南22220.       .00524.02991      .04145
L     黑晨光22220. 黑达连22220.        .0014 .0084       .0125
L     黑城乡22220. 黑哈西22220.        .0004 .0025       .0048
L     黑城乡22220. 黑群力变220.1       .0003 .0021       .0026
L     黑城乡22220. 黑群力变220.2       .0003 .0021       .0031
L     黑城乡22220. 黑王牵22220.1       .0012 .0026      .02033
L     黑城乡22220. 黑王牵22220.2       .0011 .0026      .02033
L     黑城乡22220. 黑西牵22220.       .00053.00252
L     黑城乡22220. 黑爱建22220.       .00135.00634      .00866
L     黑达连22220. 黑方正22220.1        .004 .0214       .0396
L     黑达连22220. 黑方正22220.2       .0039 .0217       .0212
L     黑达连22220. 黑西格木220.1       .0128 .0672       .0898
L     黑达连22220. 黑西格木220.2       .0129 .0676       .0898
L     黑达连22220. 黑马鞍山220.         .006  .038      .03306
L     黑大庆22220. 黑大庆1D220.              .0001
L     黑大庆22220. 黑春蕾22220.1       .0011 .0086       .0116
L     黑大庆22220. 黑春蕾22220.2       .0014  .009       .0116
L     黑大庆22220. 黑火炬22220.1       .0084.02077       .0208
L     黑大庆22220. 黑火炬22220.2       .0084.02082       .0208
L     黑大庆22220. 黑庆北22220.1       .0017 .0124       .0191
L     黑大庆22220. 黑庆北22220.2       .0016  .012       .0186
L     黑大庆22220. 黑东园风220.        .0029.01655      .02293
L     黑大庆50500. 黑大庆1B500.              .0001
L     黑大庆50500. 黑大松#2500.       .00122.01625      .82182
L     黑大庆50500. 黑大松#3500.       .00119.01634      .82182
L     黑大庆50500. 黑大松#1500.              .0001
L     黑大松#1500. 黑松北50500.       .00114.01672      .80239
L     黑大松#2500. 黑松北50500.              .0001
L     黑大松#3500. 黑松北50500.              .0001
L     黑德善22220. 黑洪胜22220.         .006 .0314       .0251
L     黑滴道22220. 黑鸡西二220.1       .0006 .0041       .0083
L     黑滴道22220. 黑鸡西二220.2       .0006 .0042       .0081
L     黑东郊22220. 黑环山22220.        .0086 .0524       .0381
L     黑东郊22220. 黑绥滨22220.        .0123  .073        .056
L     黑东升22220. 黑桦川22220.        .0041 .0217       .0175
L     黑多宝山220. 黑加格达220.        .0239 .1474       .1114
L     黑多宝山220. 黑大黑山220.        .0113 .0534       .0414
L     黑方林方500. 黑方林林500.       .00153.01526      1.1919
L     黑方永永500. 黑永源50500.              .0001
L     黑方永0 500. 黑永源50500.              .0001
L     黑方正22220. 黑方正1D220.              .0001
L     黑方正22220. 黑莲花22220.1       .0082 .0451       .0801
L     黑方正22220. 黑莲花22220.2       .0085 .0451       .0801
L     黑方正22220. 黑德善22220.1       .0044 .0259       .0368
L     黑方正22220. 黑德善22220.2       .0044 .0257        .037
L     黑方正22220. 黑夹信山220.       .00446.02545      .03527
L     黑方正22220. 黑胡铁岭220.         .002 .0146       .0204
L     黑方正50500. 黑方正1B500.              .0001
L     黑方正50500. 黑方永0 500.        .0014   .02      1.0453
L     黑方正50500. 黑方永永500.        .0014 .0203      1.0438
L     黑方正50500. 黑群方群500.       .00085.01331      .65086
L     黑方正50500. 黑方林方500.              .0001
L     黑方正51500. 黑方正50500.              .0001
.L     黑丰乐22220. 黑新华22220.        .0134 .0588       .0619
L     黑冯屯22220. 黑冯屯1D220.              .0001
L     黑冯屯22220. 黑齐北郊220.1       .0017 .0081       .0067
L     黑冯屯22220. 黑齐北郊220.2       .0017 .0082       .0066
L     黑冯屯22220. 黑齐一变220.1       .0031 .0143       .0231
L     黑冯屯22220. 黑齐一变220.2       .0031 .0146       .0228
L     黑冯屯22220. 黑拉东22220.        .0167 .0934       .0721
L     黑冯屯22220. 黑富裕22220.       .00668.03389      .02747
L     黑冯屯22220. 黑甘南22220.1       .0074 .0438       .0626
L     黑冯屯22220. 黑甘南22220.2       .0072 .0438       .0639
L     黑冯屯50500. 黑冯屯1B500.              .0001
L     黑冯屯50500. 黑大庆50500.1       .0012 .0112        .577
L     黑冯屯50500. 黑大庆50500.2       .0011 .0115        .414
L     黑冯屯50500. 黑大庆50500.3      .00128 .0112      .56912
L     黑冯屯51500. 黑冯屯50500.              .0001
L     黑冯屯A1500. 黑冯屯A0500.             -01332
L     黑冯屯A4500. 黑冯屯K1500.             -00799
L     黑冯屯A4500. 黑冯屯A0500.              .0001
L     黑冯屯A3500. 黑冯屯A2500.             -00803
L     黑冯屯A5500. 黑冯屯K3500.             -01338
L     黑冯屯A5500. 黑冯屯A2500.              .0001
L     黑冯屯K1500. 黑冯屯51500.              .0001
L     黑冯屯K3500. 黑冯屯51500.              .0001
L     黑福利22220. 黑双鸭0 220.        .0011 .0055       .0077
L     黑福利22220. 黑群林22220.1       .0081 .0444       .0646
L     黑福利22220. 黑群林22220.2        .008 .0447      .06426
L     黑福利22220. 黑蝙蝠风220.        .0031 .0194       .0146
L     黑富二22220. 黑富一变220.1       .0016 .0078       .0111
L     黑富二22220. 黑富一变220.2       .0017 .0079       .0111
L     黑富二22220. 黑振兴22220.1       .0007 .0038       .0041
L     黑富二22220. 黑振兴22220.2       .0007 .0041       .0041
L     黑富二L1110. 黑富热11110.1      .00537.01273      .00077
L     黑富二L1110. 黑富热11110.2      .00537.01273      .00077
L     黑富锦22220. 黑建三江220.        .0122  .069       .0597
L     黑富锦22220. 黑花马22220.       .00565.03554      .02748
L     黑富锦22220. 黑东堤风220.       .00416.01555       .0132
L     黑富一变220. 黑北钢22220.       .00284.01021       .0081
L     黑富一变220. 黑曙光22220.1       .0042 .0232       .0333
L     黑富一变220. 黑曙光22220.2      .00432.02319      .03329
L     黑富一变220. 黑雅鲁河220.1       .0039  .018       .0266
L     黑富一变220. 黑雅鲁河220.2       .0039 .0179       .0267
L     黑富裕三220. 黑富裕22220.       .00145.00827      .01146
L     黑哈东22220. 黑平房22220.1       .0054  .025       .0338
L     黑平房22220. 黑哈东22220.2       .0054  .025      .03384
L     黑平房22220. 黑哈东22220.3      .00529.02485      .03392
L     黑哈东22220. 黑太平22220.1       .0016 .0089       .0191
L     黑哈东22220. 黑太平22220.2       .0016 .0089       .0191
L     黑哈南22220. 黑哈南1D220.              .0001
L     黑哈南22220. 黑哈西20220.1       .0022 .0086       .0121
L     黑哈南22220. 黑哈西20220.2       .0023 .0092       .0127
L     黑哈南22220. 黑哈西22220.1       .0022 .0092       .0121
L     黑哈南22220. 黑哈西22220.2       .0028 .0121       .0092
L     黑哈南22220. 黑双城22220.1       .0042 .0227       .0162
L     黑哈南22220. 黑双城22220.2       .0042 .0227       .0165
L     黑哈南22220. 黑哈南2D220.              .0001
L     黑哈南22220. 黑哈平南220.1       .0009  .008       .0072
L     黑哈南22220. 黑哈平南220.2       .0009 .0081       .0073
L     黑哈南50500. 吉合南南500.            . .0001
L     黑哈南50500. 吉合南合500.        .0017  .025      1.1736
L     黑哈南50500. 黑哈南1B500.              .0001
L     黑哈南50500. 黑永源50500.1       .0006 .0061       .3786
L     黑哈南50500. 黑永源50500.2       .0006 .0063       .3798
L     黑哈南50500. 黑哈南2B500.              .0001
L     黑哈南50500. 黑松北50500.1      .00051.00715      .34528
L     黑哈南50500. 黑松北50500.2      .00053 .0069      .35513
L     黑哈三A0220. 黑江北22220.1       .0007 .0256       .0179
L     黑哈三A0220. 黑江北22220.2      .00818.02287      .02251
L     黑哈三A0220. 黑哈西22220.         .007 .0336      .04433
L     黑哈三B0220. 黑康金22220.1       .0043 .0215       .0278
L     黑哈三B0220. 黑康金22220.2       .0043 .0215       .0282
L     黑哈三B0220. 黑哈南22220.1       .0099 .0468       .0559
L     黑哈三B0220. 黑哈南22220.2       .0099 .0468       .0559
L     黑哈三B0220. 黑群力变220.1       .0046 .0274       .0405
L     黑哈三B0220. 黑群力变220.2       .0041 .0272       .0396
L     黑哈西22220. 黑哈一22220.        .0017.00711       .0054
L     黑哈西22220. 黑正阳22220.        .0014 .0076       .0104
L     黑哈西22220. 黑哈西20220.              .0001
L     黑哈西20220. 黑正阳20220.        .0014 .0076       .0104
L     黑哈西20220. 黑哈一22220.        .0015  .007       .0066
L     黑哈西20220. 黑西牵20220.       .00034.00151      .00211
L     黑哈一22220. 黑工大22220.1      .00091.00429      .00586
L     黑哈一22220. 黑工大22220.2      .00091.00429      .00586
L     黑哈一热220. 黑哈南22220.1       .0023 .0195       .0304
L     黑哈一热220. 黑哈南22220.2       .0023 .0196       .0302
L     黑海林22220. 黑牡北变220.1       .0028 .0145       .0223
L     黑海林22220. 黑牡北变220.2       .0028 .0146       .0223
L     黑海林22220. 黑温春22220.1       .0036 .0192        .015
L     黑海林22220. 黑温春22220.2       .0036 .0192       .0149
L     黑海伦22220. 黑绥化22220.         .019 .0781       .0574
L     黑浩良河220. 黑达连22220.        .0148 .0689       .0506
L     黑浩良河220. 黑西格木220.        .0123 .0633       .0476
L     黑和平22220. 黑虎林22220.        .0106 .0603       .0475
L     黑和平22220. 黑宝清22220.        .0061 .0301       .0431
L     黑和平风220. 黑大庆新220.       .00269.01538      .01704
L     黑鹤岗A0220. 黑东郊22220.        .0145 .0209       .0171
L     黑鹤岗A0220. 黑鹿林22220.1        .017 .0228       .0206
L     黑鹤岗A0220. 黑鹿林22220.2       .0156 .0234       .0206
L     黑鹤岗A0220. 黑西格木220.1       .0053  .035        .042
L     黑鹤岗A0220. 黑西格木220.2        .007 .0353       .0424
L     黑鹤南22220. 黑东郊22220.        .0024 .0168       .0231
L     黑鹤南22220. 黑鹤立达220.        .0039 .0145       .0123
L     黑鹤南22220. 黑鹤岗A0220.1       .0016 .0083       .0077
L     黑鹤南22220. 黑鹤岗A0220.2       .0014 .0079       .0068
L     黑鹤南22220. 黑金山22220.1       .0124 .0737        .058
L     黑鹤南22220. 黑金山22220.2       .0091 .0551       .0748
L     黑黑河22220. 黑换流22220.1      .00064 .0034      .00469
L     黑黑河22220. 黑换流22220.2      .00065 .0035      .00463
L     黑黑河22220. 黑锦江22220.        .0007 .0037       .0051
L     黑红旗11110. 黑龙凤11110.       .00252.05803
L     黑红旗22220. 黑大庆自220.1       .0025  .009       .0118
L     黑红旗22220. 黑大庆自220.2       .0027 .0085       .0118
L     黑红旗22220. 黑火炬22220.1       .0049 .0269        .027
L     黑红旗22220. 黑火炬22220.2        .005 .0269        .027
L     黑红旗22220. 黑同北22220.1        .005  .024       .0173
L     黑红旗22220. 黑同北22220.2       .0038 .0233       .0177
L     黑红兴隆220. 黑双鸭山220.1       .0032  .014       .0183
L     黑红兴隆220. 黑双鸭山220.2       .0028 .0143       .0183
L     黑红兴隆220. 黑花马22220.       .00834.04995      .03985
L     黑洪胜22220. 黑岔林河220.       .00211.00993      .01355
L     黑呼玛22220. 黑换流22220.       .02891.17833      .13333
L     黑呼玛66 66. 黑呼玛厂 66.       .00909.02762      .00019
L     黑呼玛G110.5 黑呼玛G210.5              .0001      .00037
L     黑虎林22220. 黑密山22220.        .0146 .0892       .0723
L     黑虎林22220. 黑石青山220.       .00211.00907      .00671
L     黑桦川22220. 黑宝山22220.        .0058 .0252       .0186
L     黑桦川22220. 黑苏家店220.        .0017 .0068       .0053
L     黑换流22220. 黑换流1D220.            . .0001
L     黑换流50500. 黑换流1B500.            . .0001
L     黑火炬22220. 黑中本22220.1        .004.02316       .0319
L     黑火炬22220. 黑中本22220.2       .0048.02799       .0241
L     黑鸡西变220. 黑恒山22220.       .00243.00999      .01016
L     黑鸡西变220. 黑鸡西厂220.1       .0011 .0045       .0096
L     黑鸡西变220. 黑鸡西厂220.2       .0011.00456       .0015
L     黑鸡西变220. 黑杏花22220.        .0027 .0147       .0054
L     黑鸡西变220. 黑梨树22220.        .0059 .0271       .0114
L     黑鸡西变220. 黑滴道22220.        .0035 .0191       .0166
L     黑集前甲500. 黑前进50500.        .0015 .0202      1.0047
L     黑集前甲500. 黑集贤50500.              .0001
L     黑集贤22220. 黑太保22220.1      .00335.01909      .02645
L     黑集贤22220. 黑太保22220.2      .00335.01909      .02645
L     黑集贤22220. 黑安邦河220.        .0006 .0038       .0035
L     黑集贤50500. 黑群林50500.        .0006   .01       .4863
L     黑加G1   6.3 黑加G2   6.3              .0001      .00037
L     黑加G3   6.3 黑加G2   6.3              .0001      .00037
L     黑加G3   6.3 黑加G4   6.3              .0001      .00037
L     黑加格达220. 黑劲松22220.       .01505.07638      .06192
L     黑加格0  66. 黑加格1  66.       .04683.05771
L     黑佳木斯220. 黑佳南变220.1       .0024 .0127       .0102
L     黑佳木斯220. 黑佳南变220.2       .0022 .0126       .0108
L     黑佳南变220. 黑群林22220.        .0018 .0102       .0145
L     黑佳南变220. 黑双鸭0 220.        .0112 .0523        .065
L     黑佳南变220. 黑芦家22220.        .0185 .0527       .0381
L     黑建龙22220. 黑双鸭0 220.        .0036 .0132       .0152
L     黑建龙22220. 黑轧钢22220.        .0001 .0003       .0004
L     黑建三江220. 黑街津山220.        .0117 .0652       .0497
L     黑金山22220. 黑伊春22220.         .008 .0415       .0318
L     黑金山22220. 黑白林22220.1       .0011.00738      .01035
L     黑金山22220. 黑白林22220.2      .00107.00745      .01091
L     黑金山22220. 黑白山风220.        .0057  .031       .0431
L     黑镜泊湖220. 黑镜老厂220.        .0007 .0039       .0006
L     黑康金22220. 黑巴彦22220.        .0076 .0429        .033
L     黑康金22220. 黑新立22220.1       .0157 .0608       .0521
L     黑康金22220. 黑新立22220.2        .008 .0462       .0662
L     黑克山22220. 黑拉东22220.        .0154 .0805       .0655
L     黑拉东22220. 黑嫩东22220.         .017 .1136        .108
L     黑拉东22220. 黑富裕22220.       .00993.05041      .04087
L     黑梨树22220. 黑中山22220.        .0053 .0323       .0273
L     黑利民22220. 黑哈三A0220.        .0016 .0078       .0109
L     黑利民22220. 黑松北22220.        .0038   .02       .0296
L     黑林海22220. 黑林海1D220.              .0001
L     黑林海22220. 黑温春22220.1       .0011.00613       .0056
L     黑林海22220. 黑温春22220.2       .0006.00659       .0048
L     黑林海22220. 黑镜泊湖220.        .0178 .0679       .0487
L     黑林海22220. 黑穆棱22220.        .0088.05464      .04159
L     黑林海22220. 黑城南22220.1      .00196.00999      .00777
L     黑林海22220. 黑城南22220.2      .00169.00996      .00774
L     黑林海22220. 黑青梅22220.1       .0015 .0148       .0236
L     黑林海22220. 黑青梅22220.2       .0014  .015       .0237
L     黑林海50500. 黑林平林500.              .0001
L     黑林海50500. 黑林海1B500.              .0001
L     黑林海50500. 黑方林林500.              .0001
L     黑林口22220. 黑牡二A0220.        .0151 .0752       .0871
L     黑林口22220. 黑滴道22220.        .0078 .0423       .0351
L     黑林平林500. 吉-林平0500.       .00126.01273      .83367
L     黑芦家22220. 黑庆云22220.1      .00668.03138      .04284
L     黑芦家22220. 黑庆云22220.2      .00668.03138      .04284
L     黑密山22220. 黑杏花22220.        .0167 .0502       .0391
L     黑密山22220. 黑密山风220.        .0033 .0189       .0161
L     黑漠河22220. 黑兴安22220.        .0179 .0976       .0755
L     黑漠河66 66. 黑漠河厂 66.       .07897.40868
L     黑牡北变220. 黑牡二B0220.1       .0007 .0051       .0075
L     黑牡北变220. 黑牡二B0220.2       .0007 .0052       .0076
L     黑牡二A0220. 黑青梅22220.1       .0005 .0035       .0051
L     黑牡二A0220. 黑青梅22220.2       .0005 .0035       .0054
L     黑牡二A0220. 黑牡二B0220.1      .00004.00031      .00045
L     黑牡二A0220. 黑牡二B0220.2      .00004.00031      .00045
L     黑牡二B0220. 黑尚志22220.        .0264 .1083       .1467
L     黑牡二B0220. 黑亚布力220.       .01592.10246      .08252
L     黑穆棱22220. 黑绥芬河220.1       .0095 .0665         .08
L     黑穆棱22220. 黑绥芬河220.2       .0127 .0658       .0494
L     黑穆棱22220. 黑中山22220.        .0068 .0414       .0346
L     黑嫩东22220. 黑多宝山220.       .01644 .0986       .0732
L     黑尼尔基220. 黑拉东22220.       .00595.03307      .02626
L     黑平房22220. 黑哈南22220.1       .0016 .0077         .01
L     黑平房22220. 黑哈南22220.2       .0016 .0077       .0104
L     黑平房22220. 黑哈南22220.3      .00157.00737      .01006
L     黑七台3 220. 黑杏花22220.        .0097 .0429       .0582
L     黑七台3 220. 黑北兴22220.         .004  .025       .0346
L     黑七台河500. 黑七台0 500.              .0001
.L     黑七台1 220. 黑七台2 220.              .0001
L     黑七台2 220. 黑七台3 220.        .0002 .0079       .0088
L     黑七台2 220. 黑新民22220.1       .0069 .0165        .021
L     黑七台2 220. 黑新民22220.2      .00441.01985      .02426
L     黑七台0 500. 黑七台5 500.              .0001
L     黑齐北郊220. 黑曙光22220.1      .00133.00701       .0101
L     黑齐北郊220. 黑曙光22220.2      .00133.00693       .0097
L     黑齐热厂220. 黑冯屯22220.1       .0009 .0056      .00826
L     黑齐热厂220. 黑冯屯22220.2      .00092.00557      .00819
L     黑齐热厂220. 黑冯屯22220.3      .00084 .0056      .00826
L     黑齐一变220. 黑南苑22220.       .00151.00709      .00286
L     黑齐一变220. 黑让胡路220.1       .0209 .0801       .0403
L     黑齐一变220. 黑让胡路220.2        .021 .1001       .0511
L     黑齐一变220. 黑振兴22220.1       .0072 .0456       .0376
L     黑齐一变220. 黑振兴22220.2       .0073 .0456       .0377
L     黑前锋22220. 黑抚远22220.1       .0182 .0792       .0604
L     黑前锋22220. 黑抚远22220.2        .018 .0791       .0603
L     黑前进22220. 黑前锋22220.1       .0091 .0483       .0369
L     黑前进22220. 黑前锋22220.2       .0091 .0483       .0369
L     黑前进22220. 黑建三江220.         .005 .0263         .02
L     黑庆安22220. 黑兴福22220.1       .0046  .023       .0317
L     黑庆安22220. 黑兴福22220.2       .0046  .023       .0317
L     黑庆北22220. 黑繁荣22220.1       .0029  .014       .0208
L     黑庆北22220. 黑繁荣22220.2        .003 .0139       .0208
L     黑庆北22220. 黑西城热220.1       .0003 .0024        .004
L     黑庆北22220. 黑西城热220.2       .0003 .0023       .0038
L     黑庆云22220. 黑任兴22220.       .00539.02639
L     黑庆云50500. 黑方正50500.1       .0011 .0149       .7211
L     黑庆云50500. 黑方正50500.2       .0011 .0147       .7189
L     黑庆云50500. 黑七台0 500.1       .0004 .0052       .2589
L     黑庆云50500. 黑七台0 500.2       .0004 .0052       .2609
L     黑群方方500. 黑方正50500.              .0001
L     黑群力变220. 黑新区22220.1       .0003 .0017       .0033
L     黑群力变220. 黑新区22220.2       .0003 .0017       .0032
L     黑群林22220. 黑西格木220.1       .0011 .0058       .0087
L     黑群林22220. 黑西格木220.2       .0012 .0059       .0087
L     黑群林22220. 黑东升22220.1       .0023 .0173       .0267
L     黑群林22220. 黑东升22220.2       .0022 .0173       .0269
L     黑群林50500. 黑群方方500.       .00082.01338      .64425
L     黑群林50500. 黑鹤岗B0500.       .00049.00692       .3478
L     黑群林50500. 黑群方群500.              .0001
L     黑群林50500. 黑群兴群500.              .0001
L     黑群兴群500. 黑群兴兴500.       .00164.02216      194715
L     黑群兴兴500. 黑兴福50500.              .0001
L     黑让胡路220. 黑繁荣22220.1       .0017 .0067       .0055
L     黑让胡路220. 黑繁荣22220.2       .0011 .0051       .0071
L     黑饶河22220. 黑和平22220.        .0172 .1099       .0842
L     黑饶河22220. 黑前锋22220.        .0127 .0832       .0648
L     黑尚志22220. 黑亚布力220.       .00992.06474      .05438
L     黑尚志22220. 黑延寿22220.        .0056 .0347       .0278
L     黑双城22220. 黑双牵22220.1      .00818.02523      .02033
L     黑双城22220. 黑双牵22220.2      .00818.02523      .02033
L     黑双城22220. 黑双北牵220.1      .00289.01372       .0109
L     黑双城22220. 黑双北牵220.2      .00273.01375        .011
L     黑双鸭山220. 黑北兴22220.        .0079 .0484       .0679
L     黑双鸭山220. 黑宝清22220.         .006 .0304       .0431
L     黑双鸭山220. 黑集贤22220.1       .0034  .019       .0263
L     黑双鸭山220. 黑集贤22220.2       .0026 .0188       .0269
L     黑双鸭山220. 黑集贤22220.3       .0026 .0188       .0261
L     黑双鸭2 500. 黑集贤50500.        .0002  .003         .15
L     黑双鸭0 220. 黑轧钢22220.        .0042 .0167       .0128
L     黑双鸭0 220. 黑集贤22220.        .0019 .0108       .0156
L     黑双鸭1 220. 黑福利22220.1       .0005 .0021       .0022
L     黑双鸭1 220. 黑福利22220.2      .00045 .0022       .0027
L     黑松北22220. 黑肇东22220.        .0044 .0259       .0371
L     黑松北22220. 黑哈西20220.1      .00603.04066      .04716
L     黑松北22220. 黑哈西20220.2       .0073 .0379       .0524
L     黑松北22220. 黑丰乐22220.        .0156 .0718       .1029
L     黑松北22220. 黑江湾22220.1       .0055.02585      .03529
L     黑松北22220. 黑江湾22220.2      .00186.00871      .01358
L     黑松北22220. 黑兰西22220.       .00312.01467      .02002
L     黑松北50500. 黑兴福50500.        .0008.01121      .56451
L     黑绥滨吉220. 黑绥滨22220.        .0048 .0263       .0358
L     黑绥芬河220. 黑东宁22220.        .0053 .0322       .0246
L     黑孙吴22220. 黑锦江22220.        .0107 .0586       .0902
L     黑孙吴35 35. 黑孙吴厂 35.       .01543.02946      .00002
L     黑塔河22220. 黑呼玛22220.         .028 .1711       .1475
L     黑塔河22220. 黑漠河22220.        .0274.01522      .01157
L     黑塔河22220. 黑兴安22220.        .0248 .1354       .1046
L     黑塔河22220. 黑劲松22220.       .02342.11886      .09636
L     黑塔河66 66. 黑塔河厂 66.       .01818.05523      .00037
L     黑泰来22220. 黑富一变220.        .0123 .0604       .0906
L     黑铁力22220. 黑庆安22220.       .00901.05447       .0049
L     黑同北22220. 黑宏伟太220.       .00287.01072        .009
L     黑同北22220. 黑宏泰风220.       .00285.01064      .00903
L     黑卧里屯220. 黑乙烯22220.1      .00011.00051       .0008
L     黑卧里屯220. 黑乙烯22220.2      .00011 .0004       .0008
L     黑西格木220. 黑太保22220.1      .00669.03818      .05291
L     黑西格木220. 黑太保22220.2      .00669.03818      .05291
L     黑先锋22220. 黑新华22220.1        .004 .0213       .0298
L     黑先锋22220. 黑新华22220.2        .007 .0227       .0287
L     黑先锋22220. 黑宏伟22220.1       .0068 .0233       .0276
L     黑先锋22220. 黑宏伟22220.2       .0068 .0231        .027
L     黑先锋22220. 黑繁荣22220.1       .0061 .0239       .0182
L     黑先锋22220. 黑繁荣22220.2        .004 .0176       .0247
L     黑先锋22220. 黑中丹风220.       .00485.02768      .03836
L     黑新华22220. 黑同北22220.1       .0054 .0263         .02
L     黑新华22220. 黑同北22220.2       .0041 .0258        .021
L     黑新华22220. 黑肇源22220.       .01091.05124      .06995
L     黑新华22220. 黑大庆新220.       .00005.00026
L     黑新民22220. 黑庆云22220.1      .00279.01591      .02205
L     黑新民22220. 黑庆云22220.2      .00632.01532      .01202
L     黑新民22220. 黑白石22220.        .0171.04214
L     黑兴福22220. 黑绥化22220.1      .00111.00625      .00715
L     黑兴福22220. 黑绥化22220.2       .0009 .0065        .005
L     黑兴福22220. 黑新立22220.1       .0025 .0166       .0248
L     黑兴福22220. 黑新立22220.2       .0032  .018       .0238
L     黑兴福22220. 黑兴福1D220.            . .0001
L     黑兴福22220. 黑青冈22220.        .0101.05759      .07981
L     黑兴福50500. 黑永源50500.       .00083.01207       .6118
L     黑兴福50500. 黑兴黑线500.              .0001
L     黑兴福50500. 黑兴福1B500.            . .0001
L     黑兴黑0 500. 黑换流50500.              .0001
L     黑兴黑线500. 黑兴黑0 500.       .00305.04598      2.4687
L     黑杏花22220. 黑城子河220.       .00355.01665      .02273
L     黑杏花22220. 黑白石22220.       .00266.01249      .01705
L     黑伊春22220. 黑新青22220.         .013 .0715       .1015
L     黑伊春22220. 黑白林22220.       .00498.02338      .03191
L     黑伊春22220. 黑伊春热220.1      .00296.01686      .02337
L     黑伊春22220. 黑伊春热220.2      .00296.01686      .02337
L     黑驿马山220. 黑芦家22220.        .0018 .0123       .0179
L     黑驿马山220. 黑北架22220.        .0006 .0038       .0057
L     黑永包永500. 吉包家50500.        .0019 .0254      1.1951
L     黑永源22220. 黑宾州22220.        .0046 .0218       .0313
L     黑永源22220. 黑哈东22220.1       .0027 .0156       .0203
L     黑永源22220. 黑哈东22220.2       .0035 .0201       .0149
L     黑永源22220. 黑哈东22220.3       .0027 .0154       .0202
L     黑永源22220. 黑中心22220.1       .0039 .0206       .0303
L     黑永源22220. 黑中心22220.2       .0041 .0207       .0298
L     黑永源22220. 黑阿南22220.1        .005 .0228       .0339
L     黑永源22220. 黑阿南22220.2       .0049 .0229       .0357
L     黑永源22220. 黑永源1D220.              .0001
L     黑永源22220. 黑延寿22220.        .0162 .1017       .0828
L     黑永源22220. 黑宾发22220.1        .001  .006        .008
L     黑永源22220. 黑宾发22220.2       .0011  .006       .0079
L     黑永源50500. 黑永包永500.              .0001
L     黑永源50500. 黑永源1B500.              .0001
.L     黑肇东22220. 黑中本22220.       .00852.05066        .085
L     黑中本22220. 黑开发22220.       .00354 .0177       .0138
L     黑中本22220. 黑卧里屯220.1        .002 .0104       .0154
L     黑中本22220. 黑卧里屯220.2       .0021 .0105       .0155
L     黑柞树林220. 黑哈东22220.1      .00132.01002      .01435
L     黑柞树林220. 黑哈东22220.2      .00132.01002      .01435
L     黑柞树林220. 黑哈热B0220.1      .00041.00313      .00449
L     黑柞树林220. 黑哈热B0220.2      .00041.00313      .00449
L     呼伦宝日220. 呼伦新海220.1      .00197.01137      .00908
L     呼伦宝日220. 呼伦新海220.2      .00197.01137      .00908
L     呼伦东湖220. 呼伦东0 220.       .00045.00255      .00353
L     呼伦东湖220. 呼伦东豪220.       .00167.00954      .01323
L     呼伦海北220. 呼伦宝日220.1      .00019.00153       .0023
L     呼伦海北220. 呼伦宝日220.2      .00035.00203      .00162
.L     呼伦海北220. 呼伦宝日220.3      .00284 .0139      .01978
L     呼伦海北220. 呼伦海0 220.       .00324.01869      .01492
L     呼伦海0 220. 呼伦友好220.  1220 .00352.01724      .02453
L     呼伦海0 220. 呼伦牙西220.       .01255 .0673      .04449
.L     呼伦海东220. 呼伦友好220.       .00493.02844       .0227
.L     呼伦海东220. 呼伦驰宏220.       .00281.01625      .01297
.L     呼伦海东220. 呼伦海0 220.       .00348.01866      .01233
.L     呼伦海东220. 呼伦扎罗220.       .00477.02242       .0306
L     呼伦呼伦220. 呼伦满变220.       .00415.03027      .03762
L     呼伦呼伦220. 呼伦达赉220.1      .00197  .005      .00908
L     呼伦呼伦220. 呼伦达赉220.2      .00197  .005      .00908
L     呼伦呼伦220. 呼伦金矿220.1      .00626.02313       .0199
L     呼伦呼伦220. 呼伦金矿220.2      .00626.02313       .0199
L     呼伦呼伦220. 呼伦东湖220.       .00402.01491
L     呼伦华润220. 呼伦东湖220.       .00056.00318      .00441
L     呼伦辉河220. 呼伦伊敏220.       .00056.00318      .00441
.L     呼伦蘑菇220. 呼伦音德220.       .01478.08531      .06811
L     呼伦深能220. 呼伦呼伦220.       .00167.00954      .01323
.L     呼伦谢尔220. 呼伦宝日220.       .00614.02882      .03935
.L     呼伦谢尔220. 呼伦海东220.       .00614.02882      .03935
.L     呼伦牙西220. 呼伦海东220.1      .00895.04376      .06227
.L     呼伦牙西220. 呼伦海东220.2 845. .01233.07231      .05225
L     呼伦牙西220. 呼伦博克220.  845. .02278.11975      .09656
.L     呼伦牙西220. 呼伦新大220.         .003.01409      .01924
L     呼伦伊一220. 呼伦友好220.  1220 .00963.04708      .06699
.L     呼伦伊一220. 蒙东伊敏220.       .00123.00502       .0036
L     呼伦伊一220. 呼伦伊敏220.       .00167.00954      .01323
L     呼伦友好220. 呼伦呼伦220.1      .02381.11644      .16569
L     呼伦友好220. 呼伦呼伦220.2      .02381.11644      .16569
L     呼伦友好220. 呼伦海北220.1      .00253.02024      .03035
.L     呼伦友好220. 呼伦海北220.2      .00696.03731      .02466
L     呼伦友好220. 呼伦牙西220.       .01137.06564      .05241
L     呼伦扎东220. 呼伦扎西220.       .00244.01194      .01698
L     呼伦扎东220. 呼伦莫力220.       .01966.09615      .13682
L     呼伦扎西220. 呼伦博克220.       .02722.12356      .11031
.L     呼伦扎西220. 呼伦蘑菇220.       .00915.05281      .04216
L     华北等值500. 秦高岭51500.1      .00053.00743       .7728
L     华北等值500. 秦高岭51500.2      .00053.00743       .7728
L     华北等值500. 华北等0 500.        .0004  .004
L     吉白城变220. 吉洮南22220.  845.  .0056  .031       .0123
L     吉白城变220. 吉长山22220.  710.   .037 .1339        .092
L     吉白城变220. 吉乔嘉22220.  1220   .002.01183      .00925
L     吉白城发500. 吉甜水变500.  3380 .00002.00039      .01959
L     吉白城热220. 吉乔嘉22220.1 1220 .00149.00738      .00627
L     吉白城热220. 吉乔嘉22220.2 1220 .00149.00738      .00627
L     吉白山22220. 吉东丰22220.  1220  .0185 .0972       .1383
L     吉白山20220. 吉梅河22220.  1220  .0191 .0859       .1159
L     吉白山21220. 吉梅河22220.  1220  .0186 .0861       .1141
L     吉白山23220. 吉高集岗220.  1220  .0131 .0659       .1183
L     吉白山24220. 吉东丰22220.  1220  .0184 .0966       .1383
L     吉白山变220. 吉三岔子220.  1220 .00364.01665      .02807
L     吉包家22220. 吉包家1D220.  1968      . .0001
L     吉包家22220. 吉新立22220.1 1420 .00122.00829      .01004
L     吉包家22220. 吉新立22220.2 1420 .00118.00688      .01004
L     吉包家22220. 吉哈达湾220.1 1220  .0018 .0085       .0108
L     吉包家22220. 吉哈达湾220.2 1220  .0018 .0087       .0106
L     吉包家22220. 吉包家2D220.  1968        .0001
L     吉包家22220. 吉金珠22220.1 1220 .00288.01077      .01459
L     吉包家22220. 吉金珠22220.2 1220 .00284 .0107      .01444
L     吉包家50500. 吉包家1B500.  866.        .0001
L     吉包家50500. 吉东丰50500.  3380  .0013  .017        .823
L     吉包家50500. 吉平包包500.  3380        .0001
L     吉包家50500. 吉包家2B500.  866.        .0001
.L     吉包家50500. 吉吉林2 500.       .00072 .0104      .43121
L     吉宝山风220. 吉洮北风220.       .00266.00832      .00653
L     吉才字风220. 吉乾安22220.  700. .00532.02269      .01654
L     吉长北郊220. 吉长东郊220.1 800.  .0027 .0127       .0117
L     吉长北郊220. 吉长东郊220.2 800.  .0027 .0127       .0117
L     吉长北郊220. 吉合心22220.1 800.  .0033 .0152       .0144
L     吉长北郊220. 吉合心22220.2 800.  .0033 .0152       .0144
L     吉长春22220. 吉平泉22220.  400. .00114.00566      .00481
.L     吉长春22220. 吉长二热220.1 1100 .00098 .0046      .00628
L     吉长春22220. 吉长二热220.2 1100 .00098 .0046      .00628
L     吉长春22220. 吉三家子220.1 845. .00254.01259       .0107
L     吉长春22220. 吉三家子220.2 845. .00254.01259       .0107
L     吉长春22220. 吉哈达湾220.  935. .01759.06476      .08678
.L     吉长春22220. 吉南城22220.1 845. .00137.00681      .00585
.L     吉长春22220. 吉南城22220.2 845. .00137.00681      .00585
L     吉长东郊220. 吉长二0 220.1 1220 .00102 .0048      .00656
L     吉长东郊220. 吉长二0 220.2 1220 .00102.00478      .00652
L     吉长东郊220. 吉双阳22220.  845.  .0087 .0476       .0251
L     吉长岭22220. 吉西郊22220.  845.   .022  .108       .0682
L     吉长岭22220. 吉双龙风220.       .00167.00522      .00409
L     吉长岭22220. 吉北正风220.       .01227.04812      .03418
L     吉长流22220. 吉郑家22220.  800.  .0084 .0501      .03773
L     吉长流22220. 吉金厂22220.  800.  .0026 .0152       .0114
L     吉长三热220. 吉汽车22220.1 1600 .00026.00194      .00278
L     吉长三热220. 吉汽车22220.2 1600 .00026.00194      .00278
.L     吉长山22220. 黑新华22220.        .0124 .0647       .0804
L     吉长山22220. 吉扶余22220.  710. .00956.04597      .01827
L     吉长山22220. 吉松源22220.  710. .00291.01563      .01006
L     吉长山22220. 吉长山变220.  800. .00157.00848      .00652
L     吉长山50500. 吉松源50500.  2380  .0001.00114      .06237
L     吉长一热220. 吉龙嘉22220.1 1600 .00146.01109      .01713
L     吉长一热220. 吉龙嘉22220.2 1600  .0014.01106      .01732
L     吉城南22220. 吉丰满22220.  800. .00284.01186      .00927
L     吉城南22220. 吉城西22220.  800. .00339.01378      .01102
L     吉城南22220. 吉城南20220.              .0001
.L     吉城南22220. 吉铁东22220.  800. .00501.02485      .02112
L     吉城南20220. 吉丰满22220.  800. .00275.01064      .01033
L     吉城南20220. 吉城西22220.  800. .00316.01288      .01413
.L     吉城南20220. 吉铁东22220.  800. .00501.02485      .02112
L     吉城西22220. 吉哈达湾220.1 800. .00254.01477      .01045
L     吉城西22220. 吉哈达湾220.2 800. .00304.01279      .01559
L     吉大安22220. 吉长山22220.  845. .00535.02841      .02135
L     吉大安22220. 吉大岗风220.  700.  .0134.05476      .03935
L     吉到保风220. 吉舍力风220.  610. .00126.00392      .00307
L     吉德惠22220. 吉九台22220.  845.   .008 .0423       .0323
L     吉东丰22220. 吉东丰1D220.  866.        .0001
L     吉东丰22220. 吉苗胜22220.  1220  .0012  .006        .005
L     吉东丰22220. 吉梅河22220.1 1220   .003 .0152       .0171
L     吉东丰22220. 吉梅河22220.2 1220  .0031 .0158       .0171
L     吉东丰22220. 吉高集岗220.  1220  .0079 .0397       .0875
L     吉东丰22220. 吉三岔子220.  800.   .021 .1015      .07582
L     吉东丰22220. 吉明城22220.1 800. .01248.06193      .05262
L     吉东丰22220. 吉明城22220.2 800. .01248.06193      .05262
L     吉东丰22220. 吉东丰3D220.  1968        .0001
L     吉东丰2B500. 吉东丰50500.  866.        .0001
L     吉东丰2D220. 吉东丰22220.  1968        .0001
L     吉东丰50500. 吉丰徐徐500.        .0031 .0263      1.1798
L     吉东丰50500. 吉丰徐0 500.        .0019.02367      1.1821
L     吉东丰50500. 吉东丰51500.              .0001
L     吉东丰50500. 吉东丰3B500.  866.        .0001
L     吉东丰51500. 吉东丰1B500.  866.        .0001
L     吉东丰51500. 吉合心50500.  3380  .0013 .0171        .802
L     吉敦化22220. 吉两江22220.  845.  .0172 .0902         .07
L     吉敦化22220. 吉蛟河22220.  845.  .0171 .0912       .0679
.L     吉敦化22220. 吉延西22220.1 800. .01856.09736       .0984
.L     吉敦化22220. 吉延西22220.2 800. .01856.09736       .0984
L     吉敦化22220. 吉平安22220.1 1420   .002 .0112       .0192
L     吉平安22220. 吉敦化22220.2 1420   .002 .0113       .0193
L     吉敦化22220. 吉敦化20220.              .0001
L     吉敦化22220. 吉安图22220.1 800. .01149.05701      .04844
L     吉敦化22220. 吉安图22220.2 800. .01149.05701      .04844
L     吉二道江220. 吉长流22220.1 800. .00008 .0057       .0041
L     吉二道江220. 吉长流22220.2 800. .00008 .0057       .0041
L     吉丰满22220. 吉舒兰22220.  610. .02566.08116      .06162
L     吉丰满22220. 吉铁东22220.1 800.  .0036 .0213         .02
L     吉丰满22220. 吉铁东22220.2 800.  .0036 .0213         .02
L     吉丰满22220. 吉蛟河22220.  800.  .0073  .044        .041
L     吉丰满22220. 吉磐石22220.  800.  .0199 .0942       .0743
L     吉丰满22220. 吉明城22220.  845.  .0205 .0894       .0699
L     吉丰徐徐500. 辽徐家50500.              .0001
L     吉丰徐0 500. 辽徐家50500.              .0001
L     吉扶余22220. 吉广发22220.  710. .01558.07622      .05635
L     吉扶余22220. 吉松源22220.1 800. .00571.03496      .02704
L     吉扶余22220. 吉松源22220.2 800. .00565.03512      .02698
L     吉高集岗220. 吉磐石22220.  800. .00882.05824      .04533
L     吉高集岗220. 吉梅河22220.  800.  .0088.05681      .04449
L     吉公主22220. 吉伊通22220.  800.  .0072 .0359         .03
.L     吉公主22220. 吉巨丰22220.  845. .00822 .0408      .03503
L     吉广发22220. 吉三井子220.  845. .00769.03814      .03275
L     吉国庆22220. 吉辽源22220.  800.  .0017 .0106       .0072
L     吉国庆22220. 吉苗胜22220.  800.  .0064  .038       .0313
L     吉哈达湾220. 吉玉林22220.1 1220 .00055.00162      .00243
L     吉哈达湾220. 吉玉林22220.2 1220 .00048.00159      .00243
L     吉海坨风220. 吉海坨0 220.  610. .00209.00715      .00494
L     吉海坨0 220. 吉风水山220.       .00709.02432      .01742
L     吉海坨0 220. 吉水字风220.       .00172.00882      .01142
L     吉合心22220. 吉合心1D220.  2100        .0001
L     吉合心22220. 吉西郊22220.1 800.  .0044 .0195       .0192
L     吉合心22220. 吉西郊22220.2 800.  .0042 .0196       .0192
L     吉合心22220. 吉德惠22220.  800. .01326.06982      .02831
L     吉合心22220. 吉合心2D220.  2624        .0001
L     吉合心22220. 吉长四22220.1 1600 .00143.00996      .01595
L     吉合心22220. 吉长四22220.2 1600 .00134.00994      .01595
L     吉合心50500. 吉合南合500.              .0001
L     吉合心50500. 吉合南南500.        .0016.02391      1.1708
L     吉合心50500. 吉合心1B500.  866.        .0001
L     吉合心50500. 吉合心2B500.  1154        .0001
.L     吉合心50500. 吉梨树50500.  3380 .00084 .0102      .52595
L     吉黑鱼泡220. 吉黑鱼0 220.       .00346.01153      .00833
L     吉黑鱼0 220. 吉宝山风220.       .00125.00639      .00861
L     吉黑鱼0 220. 吉镇赉22220.  1220 .00006.00031      .00042
L     吉红石22220. 吉桦甸22220.  1220  .0063  .031       .0424
L     吉化肥22220. 吉铁东22220.  560.  .0027  .015      .00715
.L     吉化肥22220. 吉化肥20220.              .0001
.L     吉化肥22220. 吉江北22220.  560. .00183.00906      .00769
L     吉化肥20220. 吉新立22220.  800.  .0011 .0056       .0046
.L     吉怀德22220. 吉金城22220.1 1680 .00161.01221      .01749
.L     吉怀德22220. 吉金城22220.2 1680 .00161.01221      .01749
.L     吉怀德22220. 吉双辽0 220.1 1680 .01058.08013      .11483
.L     吉怀德22220. 吉双辽0 220.2 1680 .01058.08013      .11483
L     吉珲春厂220. 吉靖边变220.  845. .00185.01121      .01013
L     吉珲春厂220. 吉珲春新220.              .0001
L     吉珲春新220. 吉延西22220.1 1400  .0086 .0546       .0946
L     吉珲春新220. 吉延西22220.2 1400  .0083 .0548        .092
L     吉浑江22220. 吉三岔子220.  1220 .00221 .0127      .01014
L     吉浑江22220. 吉白山变220.  800. .00344.01706       .0145
L     吉浑江22220. 吉金英22220.1 800. .00138.00731      .00555
L     吉浑江22220. 吉金英22220.2 800. .00106.00585      .00406
.L     吉吉林1 220. 吉舒兰22220.1 800. .01163.05769      .04902
.L     吉吉林1 220. 吉舒兰22220.2 800. .01184.05875      .04992
L     吉吉林1 220. 吉铁东22220.1 1200  .0026.01223      .01669
L     吉吉林1 220. 吉铁东22220.2 1200  .0026.01223      .01669
L     吉吉林1 220. 吉金珠22220.1 1200 .00255.01199      .01636
L     吉吉林1 220. 吉金珠22220.2 1200 .00255.01199      .01636
L     吉吉林1 220. 吉蛟河22220.1 800. .01159.05753      .04888
L     吉吉林1 220. 吉蛟河22220.2 800. .01157.05743       .0488
L     吉吉林1 220. 吉吉林4 220.  866.        .0001
L     吉吉林1 220. 吉吉林6 220.  866.        .0001
L     吉吉林2 500. 吉吉林3 500.  866.        .0001
L     吉吉林2 500. 吉吉林5 500.  866.        .0001
L     吉吉林热220. 吉铁东22220.1 845.  .0015 .0083       .0064
L     吉吉林热220. 吉铁东22220.2 845.  .0015  .009       .0065
L     吉吉林热220. 吉玉林22220.1 1220  .0017.00631      .00851
L     吉吉林热220. 吉玉林22220.2 1220 .00168.00627      .00843
L     吉集安22220. 吉金厂22220.  800. .01195.06234      .04896
.L     吉江北22220. 吉吉林热220.1 800.  .0001.00047       .0004
.L     吉江北22220. 吉吉林热220.2 800.  .0001.00047       .0004
.L     吉江北22220. 吉铁东22220.1 800. .00157.00778      .00661
.L     吉江北22220. 吉铁东22220.2 800. .00157.00778      .00661
.L     吉江北22220. 吉金珠22220.1 1220 .00173.00813       .0111
.L     吉江北22220. 吉金珠22220.2 1220 .00173.00813       .0111
L     吉江南热220. 吉城南22220.  1600 .00033.00162      .00254
L     吉江南热220. 吉城南20220.  1600 .00033.00159      .00254
L     吉金城22220. 吉金城1D220.  2624        .0001
L     吉金城22220. 吉金城2D220.  2624        .0001
L     吉金城22220. 吉公主22220.1 845. .01019.05057      .04342
L     吉金城22220. 吉公主22220.2 710. .00866.03958      .03071
L     吉金城22220. 吉伊通22220.  800. .01095.05184      .04328
L     吉金城22220. 吉西郊22220.1 1680 .00236.01891      .02761
L     吉金城22220. 吉西郊22220.2 845. .00422.02092      .01777
L     吉金城22220. 吉双辽0 220.1 1680 .01202.09389      .13423
L     吉金城22220. 吉双辽0 220.2 1680 .01153.09367      .13659
L     吉金城22220. 吉汽车22220.1 1600 .00167.01265      .01812
L     吉金城22220. 吉汽车22220.2 1600 .00167.01265      .01812
L     吉金城50500. 吉梨金10500.  3380 .00059.00851       .3529
L     吉金城50500. 吉合心50500.1 3380 .00018.00255      .10579
L     吉金城50500. 吉合心50500.2 3380 .00019.00281      .11643
L     吉金城50500. 吉金城1B500.  1154        .0001
L     吉金城50500. 吉金城2B500.  1154        .0001
L     吉靖宇22220. 吉金英22220.  800. .01025.06017      .04645
L     吉九台厂500. 吉龙嘉50500.1 3380 .00031.00394      .20451
L     吉九台厂500. 吉龙嘉50500.2 3380 .00031.00419       .2063
L     吉巨丰22220. 吉立业22220.1 845. .00304.01478           .
L     吉巨丰22220. 吉立业22220.2 845. .00358.01728           .
L     吉来福风220. 吉新艾里220.  610. .00027.00085      .00067
L     吉乐胜0 220. 吉乐胜风220.  610. .00518.01617      .01269
L     吉梨金10500. 吉梨树50500.  3380        .0001
L     吉梨树22220. 吉致富22220.1 845. .00865 .0391      .03912
L     吉梨树22220. 吉致富22220.2 845. .00866.03909      .00013
L     吉梨树22220. 吉巨丰22220.1 845. .00417.01913      .01839
L     吉梨树22220. 吉巨丰22220.2 845. .00377 .0182      .01811
L     吉梨树22220. 吉梨树1D220.  1968        .0001
L     吉梨树22220. 吉梨树2D220.  1968        .0001
L     吉梨树50500. 吉蒲梨梨500.              .0001
L     吉梨树50500. 吉蒲梨0 500.              .0001
L     吉梨树50500. 吉金城50500.  3380 .00065.00944      .39135
L     吉梨树50500. 吉梨树1B500.  866.        .0001
L     吉梨树50500. 吉梨树2B500.  866.        .0001
L     吉黎明22220. 吉梨树22220.1 800. .00405 .0201      .01708
L     吉黎明22220. 吉梨树22220.2 800. .00405 .0201      .01708
L     吉立业22220. 吉四平22220.1 845.  .0012 .0099           .
L     吉立业22220. 吉四平22220.2 845. .00202.01074           .
L     吉辽源22220. 吉梅河22220.  1220  .0088 .0423        .064
L     吉辽源热220. 吉辽源22220.1 1600 .00018.00051       .0007
L     吉辽源热220. 吉辽源22220.2 1600 .00018.00051       .0007
L     吉六道江220. 吉通化22220.  800. .00253.01147      .01024
L     吉六道江220. 吉金英22220.  800. .00258.01424      .01099
L     吉龙嘉22220. 吉龙嘉1D220.  2624        .0001
L     吉龙嘉22220. 吉长春22220.1 1142 .00312.02208      .05065
L     吉龙嘉22220. 吉长春22220.2 1142  .0031.02217      .05093
L     吉龙嘉22220. 吉长东郊220.1 1600 .00191  .014      .02178
L     吉龙嘉22220. 吉长东郊220.2 1600 .00198.01391      .02195
L     吉龙嘉22220. 吉玉隆变220.1 1600 .00072 .0048      .00942
L     吉龙嘉22220. 吉玉隆变220.2 1600 .00077.00482      .01005
L     吉龙嘉22220. 吉农安22220.  710. .01221.04743      .00479
L     吉龙嘉22220. 吉米沙子220.1 1600 .00083.00608       .0096
L     吉龙嘉22220. 吉米沙子220.2 1600 .00084 .0061       .0096
L     吉龙嘉50500. 吉龙嘉1B500.  1154        .0001
L     吉龙嘉50500. 吉合心50500.1 3380 .00028.00381      .19197
L     吉龙嘉50500. 吉合心50500.2 3380 .00024.00335      .15832
L     吉龙嘉50500. 吉包家50500.1 3380 .00068.00847      .42064
.L     吉龙嘉50500. 吉包家50500.2 3380 .00068.00847      .42064
L     吉龙井22220. 吉和龙22220.1 800. .00805.03995      .03394
L     吉龙井22220. 吉和龙22220.2 800. .00805.03995      .03394
L     吉龙井22220. 吉延西22220.1 800. .00433.02149      .01826
L     吉龙井22220. 吉延西22220.2 800. .00433.02149      .01826
L     吉龙井22220. 吉安图22220.1 800. .00735.03647      .03099
L     吉龙井22220. 吉安图22220.2 800. .00735.03647      .03099
L     吉马力风220. 吉镇赉风220.       .00003 .0001      .00007
L     吉梅河22220. 吉郑家22220.  800.  .0065 .0341       .0358
L     吉梅河22220. 吉白云22220.1 800. .00764.04096      .03249
L     吉梅河22220. 吉白云22220.2 800. .00718.04226      .03214
L     吉梅河22220. 吉金英22220.  710. .01466.08243      .06956
L     吉煤矸石220. 吉三岔子220.  1600  .0004.00215      .00395
L     吉煤矸0 220. 吉白山变220.  1600  .0043.02133      .01812
L     吉那木斯220. 吉那木0 220.       .00273.00851      .00668
.L     吉南城22220. 吉平泉20220.  400. .00137.00681      .00585
L     吉农安22220. 吉永安风220.  845. .01555.04852      .03807
L     吉农安22220. 吉前郭22220.  710.  .0145 .0622       .0543
L     吉磐石22220. 吉桦甸22220.1 1220 .00701.03778      .04809
L     吉磐石22220. 吉桦甸22220.2 1220 .00791.04565      .03645
L     吉磐石22220. 吉明城22220.  800. .00603.02291      .01854
L     吉平安22220. 吉平安1D220.  1968        .0001
L     吉平安22220. 吉塔东22220.  610. .01076.04479      .04561
L     吉平安22220. 吉平安2D220.  1968        .0001
L     吉平安50500. 吉-林平0500.              .0001
L     吉平安50500. 吉平安1B500.  866.        .0001
L     吉平安50500. 吉平包平500.  3380        .0001
.L     吉平安50500. 吉吉林2 500.       .00092.01329      .55099
L     吉平安50500. 吉平安2B500.  866.        .0001
L     吉平包包500. 吉吉林2 500.        .0005 .0103       .4365
.L     吉平包平500. 吉平包包500.  3380 .00169.01525      125482
L     吉平包平500. 吉吉林2 500.  3380 .00092.01329      .55099
L     吉平泉20220. 吉三家子220.  400. .00395 .0196      .01666
L     吉蒲梨梨500. 辽蒲河50500.       .00153.02064      1.0362
L     吉蒲梨0 500. 辽蒲河50500.       .00172.02296      110686
L     吉乾安22220. 吉松源22220.1 800. .00964 .0506      .03962
L     吉乾安22220. 吉松源22220.2 800. .00964 .0506      .03962
L     吉乔嘉22220. 吉镇赉22220.  800.  .0064.03888      .03006
L     吉三岔子220. 吉松江22220.  1220  .0115 .0577       .0836
L     吉三岔子220. 吉临江22220.  800. .00715.04314      .04114
L     吉三岔子220. 吉靖宇22220.  845. .00684 .0388      .03371
L     吉三家子220. 吉西郊22220.1 845. .00276.01672      .01308
L     吉三家子220. 吉西郊22220.2 845. .00275.01666      .01307
.L     吉三家子220. 吉南城22220.1 845. .00161.01221      .01749
.L     吉三家子220. 吉南城22220.2 845. .00161.01221      .01749
.L     吉三家子220. 吉长三热220.1 1600 .00103.00648      .00952
.L     吉三家子220. 吉长三热220.2 1600 .00091.00656      .00962
L     吉三家子220. 吉汽车22220.1 1600 .00088 .0067       .0096
L     吉三家子220. 吉汽车22220.2 1600 .00088 .0067       .0096
L     吉山门风220. 吉致富22220.  800. .00345.02119      .01673
L     吉舍力0 220. 吉舍力风220.  800. .00636.03158      .02683
L     吉舍力风220. 吉乔嘉22220.  1220 .00636.03158      .02683
L     吉舒兰22220. 吉铁东22220.  845.  .0115 .0588        .076
L     吉舒兰22220. 吉榆树22220.  845.  .0129 .0678       .0462
.L     吉舒兰22220. 吉蛟河22220.  610. .02623.13017      .11061
L     吉双沟22220. 吉松江22220.  800. .00339.01656      .01464
L     吉双辽变220. 吉梨树22220.  845. .01527.07742      .07204
L     吉双辽变220. 吉那木0 220.  610. .00059.00223      .00181
L     吉双辽厂500. 吉梨树50500.  3380  .0006 .0079        .395
L     吉双龙风220. 吉王子风220.        .0017.00529      .00415
L     吉双龙风220. 吉双龙0 220.       .00052.00198      .00161
L     吉双阳22220. 吉伊通22220.  800.  .0083 .0388       .0332
.L     吉水洞22220. 吉云峰22220.  700.  .0154  .055         .04
L     吉水洞22220. 吉长流22220.  800.  .0024 .0149       .0109
L     吉水字0 220. 吉水字风220.       .00123.00383      .00301
L     吉四平电220. 吉立业22220.1 1600 .00061 .0049      .00736
L     吉四平电220. 吉立业22220.2 1600 .00061 .0049      .00736
L     吉四平热220. 吉四平22220.  800. .00118.00587      .00499
L     吉松白白500. 吉松源50500.  3380 .00122.01732      .86468
L     吉松白白500. 吉甜水变500.  3380        .0001
L     吉松合合500. 吉松源50500.  3380 .00147.01677      .84348
L     吉松合合500. 吉合心50500.  3380        .0001
L     吉松合松500. 吉合心50500.  3380  .0014.01664      .84545
L     吉松合松500. 吉松源50500.  3380        .0001
L     吉松花江220. 吉新立22220.1 2180 .00043.00428      .00712
L     吉松花江220. 吉新立22220.2 2180 .00042.00428      .00712
L     吉松花江220. 吉松花0 220.  1968        .0001
L     吉松江22220. 吉小山22220.  800.  .0009 .0043        .006
L     吉松江22220. 吉长白22220.  845. .01671 .1047      .08348
L     吉松江22220. 吉靖宇22220.  1220 .00735.03669      .03278
L     吉松源1B500. 吉松源50500.  866.      . .0001
L     吉松源1D220. 吉松源22220.  1968      . .0001
L     吉松源22220. 吉前郭22220.  710. .00754.03357      .00008
L     吉松源22220. 吉大安22220.  800. .00645.03533        .027
L     吉松源22220. 吉德惠22220.  800. .02016.11841      .09172
L     吉松源22220. 吉长山变220.  800. .00132.00641      .00495
L     吉松源2B500. 吉松源50500.  866.      . .0001
L     吉松源2D220. 吉松源22220.  1968      . .0001
L     吉松源50500. 吉松白松500.  3380        .0001
L     吉洮北0 220. 吉洮北风220.       .00182.00688      .00473
L     吉洮北风220. 吉宝山0 220.       .00048.00182      .00129
L     吉洮南22220. 吉甜水0 220.1 1220 .00259.01392      .02011
L     吉洮南22220. 吉甜水0 220.2 1220 .00261.01388      .02009
L     吉桃源22220. 吉通化热220.1 1220  .0002.00089       .0392
L     吉桃源22220. 吉通化热220.2 1220 .00019.00087      .03919
L     吉腾字0 220. 吉腾字风220.       .00246.00766      .00601
L     吉腾字风220. 吉水字风220.       .00262 .0123      .01679
L     吉腾字风220. 吉乾安22220.       .00136.00641      .00874
L     吉甜水1B500. 吉甜水变500.  1154      . .0001
L     吉甜水1D220. 吉甜水0 220.  2624      . .0001
L     吉甜水2B500. 吉甜水变500.  1154      . .0001
L     吉甜水2D220. 吉甜水0 220.  2624      . .0001
L     吉甜水0 220. 吉乔嘉22220.1 1400 .00101.00639      .00936
L     吉甜水0 220. 吉乔嘉22220.2 1400 .00101.00639      .00935
L     吉甜水变500. 吉松白松500.  3380 .00123.01731      .86546
L     吉甜水变500. 蒙东兴0 500.       .00001 .0001
L     吉甜水变500. 蒙东兴2 500.       .00001 .0001
L     吉铁东22220. 吉维昌22220.1 845.  .0011 .0067       .0048
L     吉铁东22220. 吉维昌22220.2 845.  .0011 .0067       .0048
.L     吉铁东22220. 吉金珠22220.1 1220 .00328 .0123      .01672
.L     吉铁东22220. 吉金珠22220.2 1220  .0028.01238      .01664
L     吉通丰丰500. 吉东丰50500.  3380        .0001
L     吉通丰通500. 吉东丰50500.  3380   .001 .0133      .66243
L     吉通丰通500. 吉通化50500.  3380        .0001
L     吉通化22220. 吉水洞22220.1 845. .00183.00826      .00566
L     吉通化22220. 吉水洞22220.2 700. .00173.00945      .00758
L     吉通化22220. 吉白山变220.1 1220  .0035.01679       .0246
L     吉通化22220. 吉白山变220.2 1220 .00341 .0166      .02445
L     吉通化22220. 吉桃源22220.1 1220  .0028 .0134         .02
L     吉通化22220. 吉桃源22220.2 1220  .0028 .0134         .02
L     吉通化22220. 吉金厂22220.  800. .00584.03251      .02567
L     吉通化22220. 吉白山热220.1 1600  .0034.02566        .039
L     吉通化22220. 吉白山热220.2 1600  .0034 .0256        .039
L     吉通化22220. 吉通化2D220.  1968        .0001
L     吉通化22220. 吉通化1D220.  1968        .0001
L     吉通化50500. 吉通丰丰500.  3380 .00099.01363      .65665
L     吉通化50500. 吉通化2B500.  866.        .0001
L     吉通化50500. 吉通化1B500.  866.        .0001
L     吉通化热220. 吉二道江220.  1220        .0001
.L     吉通榆50500. 吉梨树50500.       .00176.02543      105408
.L     吉通榆安220. 吉通榆华220.       .00534.01668      .01309
.L     吉通榆安220. 吉通榆1 220.        .0108.03371      .02645
.L     吉通榆安220. 吉通榆22220.       .00041.00205      .00174
.L     吉通榆富220. 吉通榆22220.       .00265.01312      .01115
.L     吉通榆0 220. 吉通榆华220.       .00104.00324      .00254
.L     吉通榆龙220. 吉通榆22220.       .00764.03789       .0322
.L     吉通榆团220. 吉通榆22220.       .00559.02772      .02356
.L     吉通榆协220. 吉通榆22220.       .00563.02645      .03611
.L     吉通榆新220. 吉通榆22220.        .0035.01739      .01478
.L     吉通榆瞻220. 吉通榆22220.       .00204.00961      .01312
.L     吉通榆中220. 吉通榆华220.       .00116.00574      .00488
L     吉同发风220. 吉洮南22220.  1600  .0087 .0659      .09425
L     吉图门22220. 吉延东22220.1 845.  .0042 .0244       .0236
L     吉图门22220. 吉延东22220.2 845.  .0042 .0249       .0236
L     吉图门22220. 吉靖边变220.  845. .00743 .0469       .0497
L     吉图门22220. 吉珲春厂220.  845.  .0077 .0427       .0423
L     吉汪清22220. 吉图门22220.1 800. .00475.02843      .03245
L     吉汪清22220. 吉图门22220.2 800. .00475.02843      .03245
L     吉渭源22220. 辽卧龙22220.  845.         .187       .1405
L     吉五棵22220. 吉榆树22220.  800. .00934.02651         .03
L     吉五棵22220. 吉德惠22220.  845.  .0172 .0506       .0564
L     吉五棵22220. 吉广发22220.  710. .00926.04513      .03268
L     吉向阳风220. 吉洮南22220.       .00032.00194      .00289
L     吉向阳风220. 吉向阳0 220.       .00398.02186      .02994
L     吉向阳风220. 吉永茂风220.       .00546.02565      .03501
L     吉新艾0 220. 吉乐胜风220.  800. .00298.01476      .01255
L     吉新艾里220. 吉大安22220.  1220 .00734.03446      .04704
L     吉新艾里220. 吉乐胜风220.  800. .00017.00082       .0007
.L     吉新丰满220. 吉磐石22220.  800. .01524.07563      .06426
.L     吉新丰满220. 吉明城22220.  845. .01516.07522      .06391
L     吉新立风220. 吉永茂风220.       .00087.00304        .002
L     吉鑫丰风220. 吉那木0 220.       .00987.03736      .03036
L     吉秀水风220. 吉黎明22220.  1220 .00061 .0049      .00736
L     吉延东22220. 吉平安22220.  800. .01998.12614       .1658
L     吉延东22220. 吉延吉热220.1 1400 .00019.00126      .00125
L     吉延东22220. 吉延吉热220.2 1220  .0002.00127      .00125
L     吉延西22220. 吉延东22220.1 800.  .0028 .0159       .0122
L     吉延西22220. 吉延东22220.2 800.  .0028 .0159       .0122
.L     吉延西22220. 吉和龙22220.1 800. .01062.05463       .0473
.L     吉延西22220. 吉和龙22220.2 800. .01062.05463       .0473
L     吉永茂0 220. 吉永茂风220.       .00779.03144      .02225
L     吉永清22220. 吉国庆22220.1 800. .00374.02233      .01797
L     吉永清22220. 吉国庆22220.2 800. .00372 .0222       .0179
L     吉永清22220. 吉辽源22220.  800. .00278.01308      .01785
L     吉永清22220. 吉四平22220.  1000  .0105.04933      .06735
L     吉玉隆变220. 吉九台22220.  845. .00571.03051      .02355
.L     吉云峰22220. 吉集安22220.  800. .00131.00648      .00551
L     吉云峰22220. 辽小市20220.  700.  .0055    .2         .15
.L     吉甄峰风220. 吉和龙22220.       .00727.03609      .03067
L     吉镇赉22220. 吉大安22220.  845. .01913.10258      .07744
L     吉镇赉0 220. 吉镇赉风220.       .00458.01619      .01154
L     吉镇赉风220. 吉宝山风220.       .00026.00134      .00181
L     吉正阳22220. 吉合心22220.1 1220 .00257.01382      .04889
L     吉正阳22220. 吉合心22220.2 1220 .00255.01386      .04882
L     吉郑家22220. 吉金英22220.  800. .00936.05224      .04838
L     吉致富22220. 吉四平22220.  800.  .0035 .0167       .0152
L     辽阿金22220. 辽松涛22220.1 1600 .00279.02034      .03173
L     辽阿金22220. 辽松涛22220.2 1600  .0028.02032      .03181
L     辽阿金22220. 辽煤制气220.1 1600  .0017 .0122      .01903
L     辽阿金22220. 辽煤制气220.2 1600  .0017 .0122      .01903
L     辽鞍钢二220. 辽红旗堡220.1 845.  .0007 .0031
L     辽鞍钢二220. 辽红旗堡220.2 845.  .0007 .0031
L     辽鞍钢三220. 辽钢铁变220.              .0001       .0001
L     辽鞍山22220. 辽鞍山1D220.              .0001
L     辽鞍山22220. 辽刘二堡220.1 1500 .00193.01123      .01749
L     辽鞍山22220. 辽刘二堡220.2 1500 .00178.01123      .01721
L     辽鞍山22220. 辽城昂22220.1 1500 .00046.00374      .00639
L     辽鞍山22220. 辽城昂22220.2 1500 .00042.00382      .00645
L     辽鞍山22220. 辽鞍山3D220.              .0001
L     辽鞍山22220. 辽襄平变220.1 1600 .00055.00421      .00666
L     辽鞍山22220. 辽襄平变220.2 1600 .00054.00427      .00671
.L     辽鞍山22220. 辽王铁22220.1      .00001 .0001      .00001
.L     辽鞍山22220. 辽王铁22220.2      .00242.01694      .02479
L     辽鞍山50500. 辽鞍山1B500.              .0001
L     辽鞍山50500. 辽鞍山3B500.              .0001
L     辽鞍山50500. 辽王石50500.1 2800 .00044.00514       .2503
L     辽王石50500. 辽鞍山50500.2 3200 .00036.00507      .25983
L     辽白台子220. 辽凌河22220.  1250 .00424.03013      .04253
.L     辽白玉22220. 辽前牧22220.1 1200 .00186.01125       .0176
L     辽白玉22220. 辽前牧22220.2 1200 .00199.01144      .01688
L     辽白玉22220. 辽安岭22220.  800.   .002.01137      .00848
L     辽宝石山220. 辽岫岩22220.  800. .00488.03084      .04772
L     辽宝石山220. 辽上善22220.  1600 .00205.01907      .02743
L     辽北海22220. 辽望海22220.1 1200 .00141.00684       .0122
L     辽北海22220. 辽望海22220.2 1200 .00139.00687      .01214
L     辽北宁22220. 辽北宁1D220.              .0001
L     辽北宁22220. 辽北宁2D220.              .0001
L     辽北宁22220. 辽青堆子220.1 1200  .0017 .0076       .0099
L     辽北宁22220. 辽青堆子220.2 1200  .0018.00704       .0091
L     辽北宁22220. 辽东梁22220.1 1200 .00821.04817      .06663
L     辽北宁22220. 辽东梁22220.2 1200 .00735.04268      .05714
L     辽北宁22220. 辽天河22220.1 1200 .00536 .0248      .02515
L     辽北宁22220. 辽天河22220.2 1200 .00407.02105      .02887
.L     辽北宁22220. 辽田庄22220.  1030  .0139 .0491       .0676
L     辽北宁22220. 辽双台22220.1 1200  .0041 .0196       .0273
L     辽双台22220. 辽北宁22220.2 1200  .0043 .0189       .0258
L     辽北宁22220. 辽阜新22220.  1200 .00745.04965      .06977
L     辽北宁22220. 辽闾阳22220.  1200  .0014.00768      .01039
L     辽北宁22220. 辽南环22220.  1200 .00714.03392      .04754
L     辽北宁50500. 辽北宁1B500.              .0001
L     辽北宁50500. 辽北宁2B500.              .0001
L     辽北宁50500. 辽渤海50500.  4200 .00082.01598      .84388
L     辽北宁50500. 辽青北北500.              .0001
L     辽北宁50500. 辽青北0 500.              .0001
L     辽北宁50500. 辽北宁51500.              .0001
L     辽北宁51500. 辽北辽中500.       .00124.01329      .74026
L     辽北票22220. 辽马山22220.       .01022.04263      .03306
L     辽北票22220. 辽海丰22220.  1600 .00164 .0127      .01883
.L     辽北台22220. 辽弓长岭220.  1100 .00117.00525      .00437
L     辽北台22220. 辽兴安22220.  1200 .00036 .0073       .0067
L     辽本溪22220. 辽东风22220.  610.  .0023 .0078       .0069
L     辽本溪22220. 辽赫地沟220.  1200 .00242.01419      .02039
L     辽滨海22220. 辽营口变220.  800.  .0028 .0141       .0108
L     辽滨海22220. 辽柳树22220.  1200  .0055 .0238       .0182
L     辽滨海22220. 辽五环22220.  1400   .002   .01        .008
L     辽博洛浦220. 辽镁都22220.1 1400 .00268.01558      .02518
L     辽博洛浦220. 辽镁都22220.2 1400 .00279.01545      .02518
L     辽渤海22220. 辽柳树22220.1 1400  .0026 .0159       .0225
L     辽渤海22220. 辽柳树22220.2 1400  .0025 .0156      .02302
L     辽渤海22220. 辽盖州22220.1 1200  .0005.00293      .00441
L     辽渤海22220. 辽盖州22220.2 1200  .0005.00293      .00441
L     辽渤海22220. 辽大石桥220.1 1400  .0029 .0172       .0249
L     辽渤海22220. 辽大石桥220.2 1400   .003 .0174       .0248
L     辽渤海22220. 辽熊岳22220.  800. .00705 .0366       .0319
L     辽渤海22220. 辽五环22220.1 1600   .002  .015      .02486
L     辽渤海22220. 辽五环22220.2 1600 .00194.01522      .02433
L     辽渤海22220. 辽京诚22220.  1400 .00198 .0125        .019
L     辽渤海22220. 辽博洛浦220.1 1400 .00117.00665      .01185
L     辽渤海22220. 辽博洛浦220.2 1400 .00115.00661      .01177
L     辽渤海22220. 辽北海22220.1 1200 .00182.00957      .01614
L     辽渤海22220. 辽北海22220.2 1200 .00179.00957      .01614
L     辽渤海22220. 辽忠旺22220.1       .0004.00972      .01448
L     辽渤海22220. 辽忠旺22220.2       .0004.00972      .01448
L     辽渤海51500. 辽王石K1500.  1500 .00104.01078      .49989
L     辽渤海51500. 辽渤海变500.  1250 .00424.03013      .04253
L     辽渤海50500. 辽渤南线500.              .0001
L     辽渤海50500. 辽渤海51500.       .00001 .0001
L     辽渤海50500. 辽王石50500.  1500 .00086.00886      .29186
L     辽渤海50500. 辽渤海52500.              .0001
.L     辽渤海变500. 辽王石51500.  1500 .00086.00886      .29186
L     辽渤瓦10500. 辽瓦房店500.  1500 .00135.01545      .75571
L     辽渤瓦10500. 辽渤海51500.              .0001
L     辽渤瓦10500. 辽渤海变500.              .0001
L     辽渤瓦20500. 辽瓦房0 500.  1500 .00136.01795         .88
L     辽渤瓦20500. 辽渤海50500.              .0001
L     辽曹家22220. 辽吴屯20220.1 1200 .00255  .012      .01641
L     辽曹家22220. 辽吴屯20220.2 1200 .00229.01229      .02562
L     辽草河口220. 辽上善22220.  800. .00447.02537      .01892
L     辽草河口220. 辽宽甸22220.  800.  .0149 .0858       .0706
L     辽草河口220. 辽兰家22220.  800.  .0105.05925      .02625
L     辽岔山22220. 辽佟家变220.  1400 .00145.00947      .01504
L     辽昌图22220. 辽清河22220.1 1200  .0035 .0205       .0278
L     辽昌图22220. 辽清河22220.2 610. .00755 .0302      .02337
.L     辽昌图22220. 辽双山22220.       .00402.02822      .04076
.L     辽昌图22220. 辽开原22220.       .00378.01795      .02516
L     辽昌图22220. 辽郭家22220.  1200 .00473.02367      .02398
L     辽长甸22220. 辽水丰22220.  800.  .0006 .0032       .0025
L     辽长甸22220. 辽太平湾220.  800.  .0052 .0259        .019
L     辽长甸22220. 辽凤城22220.  800.  .0143  .075       .0574
L     辽长甸22220. 辽长甸20220.            . .0001           .
.L     辽长岭22220. 辽甘泉变220.1 1600 .00164.01248      .01829
.L     辽长岭22220. 辽甘泉变220.2 1600 .00164.01248      .01829
.L     辽长岭22220. 辽崔家22220.1 1600  .0004.00304      .00466
.L     辽长岭22220. 辽崔家22220.2 1600  .0004.00304      .00466
.L     辽长岭22220. 辽中心22220.1 1600 .00131.00999      .01463
.L     辽长岭22220. 辽中心22220.2 1600 .00131.00999      .01463
.L     辽长岭22220. 辽东鞍山220.1 1600 .00086.00652      .00955
.L     辽长岭22220. 辽东鞍山220.2 1600 .00086.00652      .00955
.L     辽长岭22220. 辽魏家22220.1 1600 .00134.01023      .01499
.L     辽长岭22220. 辽魏家22220.2 1600 .00134.01023      .01499
.L     辽长岭50500. 辽燕州50500.1 4000  .0007 .0089      .48312
.L     辽长岭50500. 辽燕州50500.2 4000  .0007 .0089      .48312
L     辽长山22220. 辽桥东22220.  1400  .0033  .021      .03052
L     辽长山22220. 辽范屯22220.       .00335.01909      .02645
L     辽朝阳堡220. 辽文华22220.       .00225.01542      .02218
L     辽城昂22220. 辽红旗堡220.1 1200  .0003 .0017        .002
L     辽城昂22220. 辽红旗堡220.2 1200  .0003 .0025       .0025
L     辽城昂22220. 辽辽阳22220.  1400  .0019 .0086       .0107
L     辽城昂22220. 辽前杠22220.  1200  .0008 .0055       .0071
L     辽城昂22220. 辽鞍钢新220.1 1400  .0004 .0018       .0022
L     辽城昂22220. 辽鞍钢新220.2 1400  .0004 .0018       .0022
L     辽程家22220. 辽富家变220.1 1600 .00404.02932      .04516
L     辽程家22220. 辽富家变220.2 1600 .00398.02936      .04564
L     辽程家22220. 辽北台22220.1 1200 .00229.01708      .02533
L     辽程家22220. 辽北台22220.2 1200 .00258.01813      .02618
L     辽程家22220. 辽南芬22220.1 1200 .00111.00639       .0109
L     辽程家22220. 辽南芬22220.2 1200 .00109.00644      .01085
L     辽程家22220. 辽程家1D220.              .0001
L     辽程家3B500. 辽程家50500.              .0001
L     辽程家3D220. 辽程家22220.              .0001
L     辽程家50500. 辽王石50500.  3000 .00049.00903      .48329
L     辽程家50500. 辽程家1B500.              .0001
.L     辽程家50500. 辽抚顺1 500.1 4000  .0005.00911      .48874
L     辽程家50500. 辽抚顺1 500.2 4000  .0005.00911      .48874
.L     辽程家50500. 辽渤海51500.  4000  .0012.01532      .83102
.L     辽程家50500. 辽渤海50500.  4000  .0012.01532      .83102
L     辽崔家22220. 辽东鞍山220.  1200 .00072 .0038      .01171
L     辽大城22220. 辽劝工22220.1 610.   .001  .004       .0038
L     辽大城22220. 辽劝工22220.2 610.  .0009 .0039      .00444
L     辽大城22220. 辽繁荣22220.1 1200  .0018 .0107       .0104
L     辽大城22220. 辽繁荣22220.2 1200  .0013 .0109       .0182
L     辽大连22220. 辽南关岭220.  1200  .0014 .0089       .0136
L     辽大连22220. 辽大连湾220.  1200  .0049 .0203       .0176
L     辽大连热220. 辽金家22220.  1600  .0012.00919      .04767
L     辽大连热220. 辽北石洞220.  1600 .00076.00556      .03267
L     辽大连湾220. 辽吴屯20220.1 1600  .0006 .0048       .0072
L     辽大连湾220. 辽吴屯20220.2 1600  .0007  .005       .0073
L     辽大连湾220. 辽海湾22220.  1200 .00265.01623      .06146
L     辽大连湾220. 辽振兴路220.  1400  .0005  .003       .0038
L     辽大连湾220. 辽陆港22220.  1400 .00083.00707       .0246
.L     辽大石0 220. 辽镁都22220.1      .00045  .005       .0037
.L     辽大石0 220. 辽镁都22220.2      .00045  .005       .0037
.L     辽大洼风220. 辽双山22220.  1400 .00365 .0136      .01142
.L     辽大苇子220. 辽双山22220.  1400 .00365 .0136      .01142
L     辽大兴风220. 辽郭家22220.       .00172.01097      .00855
L     辽代家22220. 辽龙王22220.  1600  .0036 .0317       .0443
L     辽代家22220. 辽英落22220.  800. .00206.01115      .00973
L     辽丹东22220. 辽新兴22220.1 1400   .001.00614      .00862
L     辽丹东22220. 辽新兴22220.2 1400   .001.00539      .00884
L     辽丹东22220. 辽港城22220.1 1400 .00043.00254      .00433
L     辽丹东22220. 辽港城22220.2 1400 .00045.00258      .00403
L     辽丹东0 220. 辽孔家22220.  1600 .00228.01584      .02328
L     辽丹东0 220. 辽凤城22220.1 1200  .0056.03047       .0256
L     辽丹东0 220. 辽凤城22220.2 1200 .00547.03232      .03871
L     辽丹东0 220. 辽丹东变220.  845. .00341.01859      .01777
L     辽丹东0 220. 辽港城22220.1 1400 .00547.03451      .05048
L     辽丹东0 220. 辽港城22220.2 1400 .00554.03493      .05033
L     辽丹东0 220. 辽丹东1 220.            . .0001
L     辽丹东0 220. 辽宝石山220.1 800. .00438 .0277      .04286
L     辽丹东0 220. 辽宝石山220.2 800. .00305.02839      .04083
L     辽丹东北500. 辽程家50500.1 2800 .00102.01164      .52268
L     辽丹东北500. 辽程家50500.2 3200 .00083.01124      .51928
L     辽丹东北500. 辽丹东2 500.            . .0001
L     辽丹东北500. 辽蒲石河500.  2800 .00049.00511      .24928
L     辽丹东变220. 辽浪头22220.1 1200  .0011.00692       .0107
L     辽丹东变220. 辽浪头22220.2 1200 .00125.00696      .01037
L     辽丹东变220. 辽孔家22220.  800.  .0019 .0094       .0059
.L     辽丹东变220. 辽庄河22220.  800.    .02  .128        .092
.L     辽丹东变220. 辽双利变220.  800. .01806.10485      .08113
L     辽丹东热220. 辽丹东0 220.1 1600   .002.01546      .02419
L     辽丹东热220. 辽丹东0 220.2 1600 .00195.01541      .02413
.L     辽灯塔22220. 辽铧子22220.  1400 .00151.00955      .01463
.L     辽灯塔22220. 辽顺阳22220.  800. .00954.05042      .03875
L     辽调兵山220. 辽铁岭22220.1 1250  .0036 .0224       .0307
L     辽铁岭22220. 辽调兵山220.2 1600 .00379.03589      .05106
L     辽调兵山220. 辽文华22220.1 800.  .0066 .0357        .028
L     辽调兵山220. 辽文华22220.2 800.  .0066 .0357      .03336
L     辽调兵山220. 辽法库22220.1 1200  .0024 .0141       .0197
L     辽调兵山220. 辽法库22220.2 1200 .00247.01256      .01809
L     辽调兵0 220. 辽法库22220.1 1600 .00113.01033      .01632
L     辽调兵0 220. 辽法库22220.2 1600 .00134.01014      .01647
L     辽东鞍山220. 辽宁远22220.  1200 .00096.00494       .0075
L     辽东鞍山220. 辽鞍山22220.1 1200   .002.01118      .01111
L     辽东鞍山220. 辽鞍山22220.2 1200   .002.01118      .01111
L     辽东鞍山220. 辽中心22220.  1200  .0013 .0068      .03276
L     辽东昌22220. 辽牛庄22220.1      .00711.03474      .03039
L     辽东昌22220. 辽牛庄22220.2      .00488.02383      .02085
L     辽东昌22220. 辽营口变220.1      .00215 .0105      .00919
L     辽东昌22220. 辽营口变220.2      .00157.00768      .00671
L     辽东风22220. 辽徐家22220.1 1200  .0032 .0124       .0165
L     辽东风22220. 辽徐家22220.2 1200   .003 .0143       .0204
L     辽徐家22220. 辽东风22220.3 1200  .0032 .0124       .0165
L     辽东梁22220. 辽阜新22220.  1200  .0053 .0319       .0327
L     辽董北董500. 辽北宁50500.  2800 .00057.00557      .25983
L     辽董家22220. 辽董家1D220.              .0001
L     辽董家22220. 辽锦州22220.1 1250  .0003 .0024       .0032
L     辽董家22220. 辽锦州22220.2 1250  .0003 .0024       .0032
L     辽董家20220. 辽董家2D220.              .0001
L     辽董家20220. 辽锦州20220.  1250  .0003 .0024       .0031
L     辽董家50500. 辽燕董董500.              .0001
L     辽董家50500. 辽董家1B500.              .0001
L     辽董家50500. 辽董家51500.              .0001
L     辽董家50500. 辽董家52500.              .0001
L     辽董家51500. 辽沙董董500.              .0001
L     辽董家51500. 辽辽阳50500.  2800  .0016 .0178        .836
L     辽董家51500. 辽董北董500.              .0001
L     辽董家52500. 辽董家2B500.              .0001
L     辽董家53500. 辽燕董0 500.              .0001
L     辽董家53500. 辽董家52500.              .0001
L     辽董家53500. 辽董家51500.              .0001
L     辽董家53500. 辽辽阳51500.  2800  .0015 .0181       .8313
L     辽发达22220. 辽建平22220.  1200 .00123.00965      .01483
L     辽法库22220. 辽瓷都22220.1 845. .00113.00856      .01227
L     辽法库22220. 辽瓷都22220.2 845. .00102.00775      .01111
.L     辽繁荣22220. 辽沈新立220.1 1400 .00079.00434      .00712
.L     辽繁荣22220. 辽沈新立220.2 1400 .00079.00434      .00712
L     辽凤城22220. 辽上善22220.  800. .00517 .0294      .02196
L     辽凤城22220. 辽宽甸22220.  800.  .0137 .0773       .0687
L     辽抚顺变220. 辽徐家22220.1 1200 .00757.04093      .05718
L     辽抚顺变220. 辽徐家22220.2 1200 .00683 .0356      .05368
L     辽抚顺变220. 辽徐家22220.3 700. .01009.04479      .04188
L     辽抚顺变220. 辽元龙22220.  700. .00617 .0273      .02275
L     辽抚顺变220. 辽胜利22220.1 1800 .00115.00773      .01314
L     辽抚顺变220. 辽胜利22220.2 1800 .00087.00781      .01311
L     辽抚顺变220. 辽乾武22220.1 1800 .00087.00721      .01227
L     辽抚顺变220. 辽乾武22220.2 1802 .00074.00724      .01233
L     辽抚顺变220. 辽顺阳22220.1 1200 .00153.01009      .01519
L     辽抚顺变220. 辽顺阳22220.2 1200 .00153.01009      .01519
.L     辽抚顺变220. 辽石桥子220.1      .00582.02735      .03734
.L     辽抚顺变220. 辽石桥子220.2      .00582.02735      .03734
.L     辽抚顺热220. 辽沈东22220.1 1500 .00206.01646      .02539
.L     辽抚顺热220. 辽沈东22220.2 1500 .00206.01646      .02539
.L     辽抚顺热220. 辽河北22220.  800. .00124.00815      .00713
.L     辽抚顺热220. 辽抚顺0 220.  800.        .0001
L     辽抚顺热220. 辽友爱22220.       .00521.03944      .05652
.L     辽抚顺0 220. 辽柳林22220.  800. .00124.01052      .00913
.L     辽抚顺0 220. 辽沈东22220.  1500 .00206.01646      .02539
L     辽抚顺0 220. 辽友爱22220.       .00521.03944      .05652
L     辽阜北风220. 辽松涛22220.  1200  .0037 .0294      .04283
L     辽阜西风220. 辽松涛22220.  1400  .0023.01563      .02229
L     辽阜新22220. 辽六家22220.  1200   .002 .0066       .0048
L     辽阜新22220. 辽水泉22220.1 1400   .002 .0084       .0088
L     辽阜新22220. 辽水泉22220.2 1400  .0027  .009       .0072
L     辽阜新风220. 辽阿金22220.  1250 .00324.02013      .02853
L     辽阜新煤220. 辽煤制气220.  1600        .0001
L     辽阜新0 220. 辽煤制气220.  1600        .0001
L     辽富家变220. 辽北台22220.1 1200  .0006.00225       .0035
L     辽富家变220. 辽北台22220.2 1200  .0006.00225       .0035
L     辽富家变220. 辽太子20220.1 1600 .00053 .0051      .00418
L     辽富家变220. 辽太子20220.2 1600 .00053 .0051      .00418
.L     辽盖州22220. 辽熊岳22220.  710.  .0072 .0325       .0235
L     辽甘井子220. 辽革镇22220.  1200 .00069.00443      .00722
L     辽甘井子220. 辽南关岭220.1 1400 .00076.00437      .00768
L     辽甘井子220. 辽南关岭220.2 1400 .00071.00437      .00753
L     辽甘井子220. 辽凌水变220.  1400 .00269.01616      .02425
L     辽高城山220. 辽淮河22220.  1600  .0003 .0029      .00237
L     辽高岭50500. 辽高岭51500.            . .0001
L     辽高岭50500. 辽高岭52500.            . .0001
L     辽高岭50500. 辽高岭53500.            . .0001
L     辽高岭50500. 辽高岭54500.            . .0001
L     辽高岭50500. 辽高沙甲500.              .0001
L     辽高台山220. 辽彰武22220.1 800.  .0084.05257      .04257
L     辽高台山220. 辽彰武22220.2 1600 .00811.03814       .0443
.L     辽高台山220. 辽法库22220.  1600 .00623.04743      .06951
L     辽高台山220. 辽瓷都22220.  845. .00632.04791      .06865
L     辽革镇22220. 辽前牧22220.  1200 .00182.01086      .01623
L     辽耿家22220. 辽弓长岭220.  1100  .0043 .0204       .0151
.L     辽弓长岭220. 辽铧子22220.  1400 .00477.03304      .04744
L     辽宫屯22220. 辽丹东0 220.       .00744.05634      .08074
L     辽宫屯22220. 辽丹东变220.        .0057 .0432       .0619
L     辽宫屯22220. 辽双利变220.       .00568.04301      .06163
L     辽海城22220. 辽王石22220.  1200  .0016 .0087       .0046
L     辽海城22220. 辽王铁22220.  1600 .00209.01628      .02413
L     辽海丰22220. 辽保国老220.1      .00285 .0216      .03095
.L     辽海丰22220. 辽保国老220.2      .00285 .0216      .03095
L     辽海丰22220. 辽存珠风220.        .0073.02328
L     辽海派风220. 辽闫店22220.  1400 .00296.01778      .02572
L     辽海湾22220. 辽南关岭220.  1200 .00135.00798      .04888
L     辽何家22220. 辽柳城22220.1 1200 .00403.02599      .03222
L     辽何家22220. 辽柳城22220.2 1200 .00602 .0319      .03657
L     辽和平22220. 辽河北22220.1 1400   .001 .0066      .00966
L     辽和平22220. 辽河北22220.2 1400  .0011 .0066       .0108
L     辽鹤乡22220. 辽新立22220.1      .00272.02057      .02947
L     辽鹤乡22220. 辽新立22220.2      .00272.02057      .02947
L     辽鹤乡22220. 辽田庄22220.1      .00145.01101      .01578
L     辽鹤乡22220. 辽田庄22220.2      .00145.01101      .01578
L     辽鹤乡22220. 辽辽河22220.1      .00236.01109      .01514
L     辽鹤乡22220. 辽辽河22220.2      .00236.01109      .01514
L     辽恒力22220. 辽长山22220.1 1400 .00362.02356      .03512
L     辽恒力22220. 辽长山22220.2 1400 .00362.02356      .03512
L     辽红旗堡220. 辽鞍山22220.1 845. .00036.00247      .00415
L     辽红旗堡220. 辽鞍山22220.2 845. .00036.00247       .0042
L     辽红山风220. 辽郭家22220.  700. .00402.02119      .01566
L     辽红沿河220. 辽复州城220.  800. .00445.02678       .0212
L     辽红沿0 500. 辽瓦房0 500.1 9999 .00019.00342      .17835
L     辽红沿0 500. 辽瓦房0 500.2      .00018 .0034      .17941
L     辽红沿0 500. 辽瓦房0 500.3      .00022.00342      .17576
.L     辽红沿0 500. 辽南关1 500.       .00117.01489      .80801
L     辽红阳热220. 辽佟二堡220.1 1600  .0011 .0097      .01514
L     辽红阳热220. 辽佟二堡220.2 1600  .0011 .0097      .01514
L     辽宏亮22220. 辽普兰店220.1 1500 .00176.01272      .01952
L     辽宏亮22220. 辽普兰店220.2 1500 .00176.01277      .01959
L     辽虎石台220. 辽祁家22220.  1200  .0012 .0051       .0085
L     辽虎石台220. 辽韩屯22220.1 1200  .0016 .0111       .0163
L     辽虎石台220. 辽韩屯22220.2 1200 .00244.01301      .01953
L     辽虎石台220. 辽清河20220.  1200  .0205 .0676       .1455
L     辽虎石台220. 辽新地22220.       .00506.02378      .03246
L     辽华昌22220. 辽雁水22220.  1200  .0006 .0031       .0218
L     辽华昌20220. 辽雁水22220.  1200  .0006 .0031       .0218
L     辽桓仁G1 10. 辽桓仁DY 10.              .0001
L     辽桓仁G2 10. 辽桓仁DY 10.              .0001
L     辽桓仁G3 10. 辽桓仁DY 10.              .0001
L     辽桓仁变220. 辽桓仁22220.  700.  .0018 .0039      .00335
L     辽桓仁变220. 辽回龙22220.  610. .00714  .021       .0163
L     辽桓仁变220. 辽程家22220.  800. .02484.13735       .1077
.L     辽桓仁变220. 辽小市22220.  800.  .0163  .097       .0716
L     辽桓仁变220. 辽黄家堡220.1 800. .01364.07734       .0577
L     辽桓仁变220. 辽黄家堡220.2 800. .01364.07734       .0577
L     辽黄海变500. 辽金家50500.  1500 .00113.01521      .71247
L     辽黄海变500. 辽丹东北500.1 3200 .00092.01276      .62875
L     辽黄海变500. 辽丹东北500.2 3200 .00093.01274      .62832
L     辽黄海变500. 辽庄黄庄500.  1500 .00017.00188       .0977
L     辽黄海变500. 辽庄河厂500.  1500 .00015.00187      .09495
L     辽黄海变500. 辽黄海0 500.            . .0001
L     辽黄家堡220. 辽小市22220.1 800. .00425.02413        .018
L     辽黄家堡220. 辽小市22220.2 800. .00425.02413        .018
L     辽黄金＃500. 辽金家51500.  1500        .0001
L     辽黄金＃500. 辽黄海变500.  2000 .00113.01521      .07125
L     辽回龙G1 10. 辽回龙GG 10.              .0001
L     辽回龙G2 10. 辽回龙GG 10.              .0001
L     辽浑河22220. 辽张官22220.1 1200  .0017 .0091       .0136
L     辽浑河22220. 辽张官22220.2 1200 .00218.01186      .06429
L     辽浑河22220. 辽沙岭22220.1 1200  .0017 .0107       .0142
L     辽浑河22220. 辽沙岭22220.2 1200  .0006 .0105       .0143
L     辽浑河22220. 辽文成22220.  1200 .00198.01196      .01673
L     辽浑河22220. 辽太原0 220.  700.  .0016 .0048       .0612
L     辽浑河22220. 辽空港22220.  700. .00268 .0154      .01584
.L     辽浑河22220. 辽沈南22220.1 1600   .004.03044      .04461
.L     辽浑河22220. 辽沈南22220.2 1600   .004.03044      .04461
L     辽建昌22220. 辽杨杖子220.  1200  .0086 .0528      .07816
L     辽建昌22220. 辽喀左22220.  700. .01167.05255      .06075
L     辽建平22220. 辽凌源22220.1 800. .00556.03441      .01706
L     辽建平22220. 辽凌源22220.2 710. .00645.03078      .02278
L     辽建平22220. 辽喀左22220.  1400 .00441.02584      .03648
L     辽建平22220. 辽奎德22220.  1200  .0041 .0339       .0523
L     辽金家22220. 辽中华22220.1 1500 .00081.00632      .04223
L     辽金家22220. 辽中华22220.2 1500  .0008 .0063      .00806
L     辽金家22220. 辽高城山220.1 1600 .00061.00456      .01385
L     辽金家22220. 辽高城山220.2 1600 .00061.00456      .01383
L     辽金家22220. 辽淮河22220.1 1600 .00049 .0047      .00385
L     辽金家22220. 辽淮河22220.2 1600 .00049 .0047      .00385
L     辽金家22220. 辽北石洞220.  1600 .00173 .0145      .05763
L     辽金家22220. 辽金家1D220.            . .0001
L     辽金家22220. 辽吴屯22220.1 800. .00323  .013         .02
.L     辽金家22220. 辽吴屯22220.2 800. .00323  .013         .02
L     辽金家22220. 辽新金22220.1 800. .00423 .0233      .03452
.L     辽金家22220. 辽新金22220.2 1680 .00238.01814      .02659
L     辽金家50500. 辽金家51500.       .00001 .0001
L     辽金家50500. 辽雁水50500.  2000 .00054.00731      .36804
.L     辽金家50500. 辽瓦房0 500.1 2000 .00103.01343      .65836
L     辽金家50500. 辽瓦房0 500.2 2000 .00103.01343      .65836
L     辽金家50500. 辽金家1B500.            . .0001
L     辽金家51500. 辽南关1 500.        .0018.01711      .16046
L     辽金山22220. 辽东梁22220.1 1600  .0013 .0098       .0148
L     辽金山22220. 辽东梁22220.2 1600  .0013 .0098       .0149
L     辽金哨22220. 辽桓仁变220.  610.  .0099.03508       .0241
L     辽金哨66 63. 辽双岭66 63.       .04384.17892      .01628
L     辽锦西22220. 辽葫芦岛220.  1200  .0019  .012       .0166
L     辽锦西22220. 辽华山22220.  515.  .0098 .0256
L     辽锦西22220. 辽港湾22220.1 1200 .00553 .0291      .04091
L     辽锦西22220. 辽港湾22220.2 1200 .00347.01815       .0257
L     辽锦州20220. 辽义县22220.1 1200  .0042 .0213       .0306
L     辽锦州20220. 辽义县22220.2 1200 .00376.02147      .03036
L     辽锦州20220. 辽曙光22220.  1200   .004 .0362       .0479
L     辽锦州20220. 辽闾阳22220.  1200  .0056.03145      .04359
L     辽锦州20220. 辽锦州22220.  1200        .0001           .
L     辽锦州22220. 辽凌河22220.1 1200  .0023 .0112        .015
L     辽锦州22220. 辽凌河22220.2 1200  .0026  .013        .015
L     辽锦州22220. 辽薛家22220.1 1030 .00141.00667       .0104
L     辽锦州22220. 辽薛家22220.2 1200 .00137.00666      .01032
L     辽锦州变220. 辽女儿河220.1 1200 .00216.01062      .00855
L     辽锦州变220. 辽女儿河220.2 1200 .00216.01062      .00855
L     辽锦州变220. 辽薛家22220.1 1030 .00293.01157      .01653
L     辽锦州变220. 辽薛家22220.2 1200  .0022.01159       .0162
L     辽锦州变220. 辽何家22220.  1200 .00948.05461      .04852
L     辽锦州热220. 辽南山22220.1 1600 .00153.01167      .01709
L     辽锦州热220. 辽南山22220.2 1600 .00141.01136      .01706
L     辽京诚22220. 辽柳树22220.  1400 .00041.00246       .0038
L     辽聚粮屯220. 辽义县22220.  1400 .00365 .0136      .01142
L     辽喀左22220. 辽柏山22220.1 1400 .00481.02993      .04432
L     辽喀左22220. 辽柏山22220.2 1400 .00483.03001      .04465
L     辽喀左22220. 辽凌源22220.1      .00469.03165      .48123
L     辽喀左22220. 辽凌源22220.2      .00476.03174      .47252
L     辽开原22220. 辽清河22220.1 1200  .0012 .0056       .0054
.L     辽清河22220. 辽开原22220.2      .00193.00914      .01282
L     辽康平50500. 辽康平高500.            . .0001
L     辽孔家22220. 辽太平湾220.  800.  .0053 .0326       .0223
L     辽宽甸22220. 辽太平哨220.  800.  .0064  .061       .0457
L     辽兰家22220. 辽耿家22220.  1200 .00437 .0184      .00805
L     辽兰家22220. 辽峨嵋22220.1 1500 .00103.00992      .00812
L     辽兰家22220. 辽峨嵋22220.2 1500 .00103.00992      .00812
L     辽老龙口220. 辽义县22220.  600. .00865.03852      .02895
L     辽李石寨220. 辽工农22220.  800. .00095.00498      .00437
L     辽李石寨220. 辽顺阳22220.1      .00103.00538      .00442
L     辽李石寨220. 辽顺阳22220.2 800. .00137.00723      .00581
L     辽李石寨220. 辽友爱22220.1 1600 .00097.00801      .01364
L     辽李石寨220. 辽友爱22220.2 1600 .00097.00801      .01364
L     辽辽化22220. 辽首山22220.1 700.  .0021  .009       .0081
L     辽辽化22220. 辽首山22220.2 700.  .0021 .0092       .0082
L     辽辽宁电220. 辽元龙22220.  1500  .0025.01318      .00989
L     辽辽宁电220. 辽元龙20220.  1200  .0018 .0107       .0158
L     辽辽阳22220. 辽辽阳1D220.              .0001
.L     辽辽阳22220. 辽辽阳20220.              .0001
L     辽辽阳22220. 辽前杠22220.1 1200  .0007  .004       .0053
L     辽辽阳22220. 辽前杠22220.2 1200  .0007  .004       .0053
L     辽辽阳22220. 辽樱桃22220.1 1200  .0014 .0061       .0089
L     辽辽阳22220. 辽樱桃22220.2 1200  .0015 .0062       .0089
L     辽辽阳22220. 辽刘二堡220.1 1400 .00107.00668      .01018
L     辽辽阳22220. 辽刘二堡220.2 1400 .00107.00672      .01018
L     辽辽阳20220. 辽首山22220.1 1500 .00058.00415      .00642
L     辽辽阳20220. 辽首山22220.2 1500 .00058.00415      .00652
L     辽辽阳20220. 辽铁西22220.1 800.  .0019 .0104       .0082
L     辽辽阳20220. 辽铁西22220.2 1200  .0016  .008        .011
.L     辽辽阳20220. 辽孙家22220.1 1200  .0085 .0302       .0283
.L     辽辽阳20220. 辽孙家22220.2 710.  .0085 .0393       .0283
L     辽辽阳20220. 辽佟二堡220.1 1600 .00212.01422      .02221
L     辽辽阳20220. 辽佟二堡220.2 1600 .01444.01444      .02242
L     辽辽阳20220. 辽绣江22220.1 1600 .00131.00999      .01463
L     辽辽阳20220. 辽绣江22220.2 1600 .00131.00999      .01463
L     辽辽阳52500. 辽辽阳1B500.              .0001
L     辽辽阳52500. 辽辽阳51500.              .0001
L     辽辽阳52500. 辽辽阳50500.              .0001
L     辽辽阳52500. 辽燕州50500.  3200 .00033.00455      .22424
L     辽辽阳51500. 辽沙岭51500.  3200  .0006 .0071      .34873
L     辽辽阳51500. 辽鞍山50500.1 2800 .00021.00238      .11697
L     辽辽阳51500. 辽鞍山50500.2 3200 .00017.00234      .11857
L     辽辽阳53500. 辽辽阳50500.              .0001
L     辽辽阳53500. 辽辽阳51500.              .0001
L     辽辽阳53500. 辽沙岭50500.  3200  .0007 .0071       .3376
L     辽辽阳芳220. 辽峨嵋22220.1       .0007.00355      .00568
L     辽辽阳芳220. 辽峨嵋22220.2       .0007.00355      .00568
L     辽辽中51500. 辽辽中变500.              .0001
L     辽辽中51500. 辽北辽中500.       .00124.01329      .74026
L     辽辽中50500. 辽渤海52500.       .00164.01764      .98234
L     辽辽中50500. 辽辽中变500.              .0001
L     辽辽中0 220. 辽新开20220.1 1600 .00384.03577      .05144
L     辽辽中0 220. 辽新开20220.2 1600 .00384.03577      .05144
L     辽辽中0 220. 辽孙家22220.1 1600  .0001.00137      .06733
L     辽辽中0 220. 辽孙家22220.2 1600  .0001.00137      .06733
L     辽辽中0 220. 辽平安22220.1 1800 .00132.01353       .0209
L     辽辽中0 220. 辽平安22220.2 1800 .00132.01353       .0209
L     辽岭南22220. 辽东辛庄220.  1200 .00678.03633      .04976
L     辽凌海风220. 辽向阳22220.  800. .00352.01739       .0137
L     辽凌河22220. 辽曙光22220.  1200  .0075 .0333       .0431
L     辽凌河22220. 辽向阳22220.1 1200 .00057.00392      .00565
L     辽凌河22220. 辽向阳22220.2 1200 .00063  .004      .00551
L     辽凌水变220. 辽大三22220.1 1400 .00033.00191      .00522
L     辽凌水变220. 辽大三22220.2 1400 .00034.00192      .00536
L     辽凌水变220. 辽雁水22220.  1400 .00116.00687      .01286
L     辽凌水变220. 辽泰山22220.  1400 .00071.00426      .00732
L     辽凌水变220. 辽白玉22220.1 1600  .0058.04414      .06469
L     辽凌水变220. 辽白玉22220.2 1600  .0058.04414      .06469
L     辽留龙沟220. 辽义县22220.  1250 .00424.03013      .04253
L     辽柳城22220. 辽喀左22220.1 1400 .00734.04047      .06634
L     辽柳城22220. 辽喀左22220.2 1400 .00734.04047      .06634
L     辽柳林22220. 辽辽宁电220.1 800.  .0014  .008       .0067
L     辽柳林22220. 辽辽宁电220.2 800.  .0007 .0052       .0112
L     辽柳林22220. 辽河北22220.1 800.  .0024 .0152       .0127
L     辽柳林22220. 辽河北22220.2 800.  .0028 .0165       .0128
L     辽柳林22220. 辽东方厂220.  1200  .0014  .008        .006
L     辽柳林22220. 辽中寨22220.  800. .01248.06928      .05743
L     辽六家22220. 辽水泉22220.  1200  .0015 .0066        .006
L     辽龙城22220. 辽北票22220.  800. .00681  .043      .03054
L     辽龙城22220. 辽马山22220.1 800. .00127.00654      .00585
L     辽龙城22220. 辽马山22220.2 800. .00119 .0065      .00547
L     辽龙康66 66. 辽龙康0  66.  1200        .0001
L     辽龙康66 66. 辽龙康1  66.  1200        .0001
L     辽龙康60 66. 辽龙康2  66.  1200        .0001
L     辽龙康60 66. 辽龙康3  66.  1200        .0001
L     辽龙康60 66. 辽龙康4  66.  1200        .0001
L     辽龙康60 66. 辽龙康5  66.  1200        .0001
.L     辽龙康风220. 辽法库22220.  1600 .00317.02716      .03925
L     辽龙康风220. 辽瓷都22220.  845. .00253.01917      .02747
L     辽龙王22220. 辽马风22220.       .00475.03538      .05265
L     辽马场22220. 辽宏亮22220.1 1600 .00248.01851      .02754
L     辽马场22220. 辽宏亮22220.2 1600 .00244.01845      .02772
L     辽马场22220. 辽金家22220.1 1600 .00186.01421      .02238
L     辽马场22220. 辽金家22220.2 1600 .00187.01408      .02245
L     辽马道岭220. 辽建昌22220.  1200  .0036  .019      .02577
L     辽马道岭220. 辽绥中变220.  1200  .0061 .0313      .04235
L     辽马道岭220. 辽杨杖子220.  1250  .0113 .0675      .09975
.L     辽马桥22220. 辽大连湾220.        .0016.01215       .0174
.L     辽马桥22220. 辽吴屯20220.        .0011.00833      .01193
L     辽镁都22220. 辽营口变220.  1200 .00165.01041       .0147
L     辽穆家50500. 辽穆家51500.              .0001
L     辽穆家50500. 辽穆家52500.              .0001
L     辽穆家50500. 辽鞍山50500.1 4500 .00015.00194      .10496
L     辽穆家50500. 辽鞍山50500.2 4500 .00012.00194      .10488
L     辽穆家50500. 辽穆家53500.              .0001
L     辽穆家50500. 辽穆家54500.              .0001
L     辽南芬22220. 辽卧龙22220.  1200  .0045 .0226       .0307
L     辽南关岭220. 辽石化22220.1 1400   .001 .0068       .0096
L     辽南关岭220. 辽石化22220.2 1400   .001 .0072       .0098
L     辽南关岭220. 辽吴屯20220.1 800.  .0016  .008       .0088
L     辽南关岭220. 辽吴屯20220.2 800.   .002 .0121       .0088
L     辽南关岭220. 辽南关3 220.              .0001
L     辽南关岭220. 辽凌水变220.  1400 .00341.02047      .05944
L     辽南关岭220. 辽南关6 220.              .0001
L     辽南关岭220. 辽前牧22220.  1400 .00237.01494      .02179
L     辽南关岭220. 辽陆港22220.1 1400 .00025.00161       .0161
L     辽南关岭220. 辽陆港22220.2 1400 .00022.00154      .01626
L     辽南关1 500. 辽南关2 500.              .0001
L     辽南关1 500. 辽南关5 500.              .0001
L     辽南关1 500. 辽雁水50500.  1500 .00037.00404       .1226
L     辽南关1 500. 辽瓦房0 500.  1500  .0014 .0163      .80248
L     辽南海22220. 辽盖州22220.  710.  .0032.01325      .01235
L     辽南海22220. 辽熊岳22220.  710. .00572.02325      .01235
L     辽南海22220. 辽范家22220.1 1400 .00024.00188      .00343
L     辽南海22220. 辽范家22220.2 1400 .00032.00178       .0035
L     辽南海22220. 辽范家22220.3 1400 .00032.00174      .00342
L     辽南海22220. 辽望海22220.1 1400 .00028.00179      .00396
L     辽南海22220. 辽望海22220.2 1400 .00028.00179      .00392
L     辽南海22220. 辽渤海22220.  1600 .00254.01866      .02883
L     辽南海22220. 辽仙人岛220.1 1210 .00611.03241      .04625
L     辽南海22220. 辽仙人岛220.2 1210 .00611.03241      .04625
.L     辽南海50500. 辽南海51500.            . .0001
L     辽南海50500. 辽营口0 500.  3200 .00009.00088      .04788
L     辽南海50500. 辽渤海51500.  3200 .00027.00295      .15162
L     辽南海50500. 辽瓦房0 500.  4000 .00063.00924      .09703
L     辽南海51500. 辽营口0 500.  3200  .0001.00089      .04836
L     辽南海51500. 辽渤海50500.  3200 .00026.00296      .15178
L     辽南海51500. 辽瓦房0 500.  4000 .00058.00915       .0985
L     辽南环22220. 辽兴隆台220.1 1200 .00075.00355      .00498
L     辽南环22220. 辽兴隆台220.2 1200 .00075.00355      .00498
L     辽南票22220. 辽暖东变220.1 1200 .00088.00824      .01118
L     辽南票22220. 辽暖东变220.2 1400  .0014.00836      .01194
L     辽南票22220. 辽何家22220.  1200 .00403.02599      .03222
L     辽南山22220. 辽女儿河220.  1200  .0015.00822      .01199
L     辽南山22220. 辽向阳22220.  1200 .00369.02096      .02888
L     辽南山22220. 辽港湾22220.1 1200 .00319.01605      .02343
L     辽南山22220. 辽港湾22220.2 1200 .00364.01883      .02639
L     辽能港22220. 辽工农22220.  800.  .0038 .0265       .0226
L     辽能港22220. 辽友爱22220.1 800. .00221 .0168      .02462
L     辽能港22220. 辽友爱22220.2 800. .00221 .0168      .02462
.L     辽宁官22220. 辽平安22220.  1200  .0035 .0208       .0284
L     辽宁官22220. 辽东胜22220.1 1600 .00044.00313      .00528
L     辽宁官22220. 辽东胜22220.2 1600 .00048.00316      .00536
L     辽宁远22220. 辽鞍山22220.1      .00164.00769      .01049
L     辽宁远22220. 辽鞍山22220.2      .00164.00769      .01049
L     辽宁远22220. 辽王铁22220.  1600 .00175.01103         .01
L     辽牛岗22220. 辽虎石台220.  1200  .0053 .0356       .0804
L     辽牛庄22220. 辽海城22220.  1600 .00228.01304      .01053
L     辽暖东变220. 辽杨杖子220.  1400 .00404.02298      .03347
L     辽暖东变220. 辽沙河营220.  1200 .00318.01579      .02159
L     辽盘锦热220. 辽新立22220.1 1800 .00056.00426      .00625
L     辽盘锦热220. 辽新立22220.2 1800 .00056.00426      .00625
L     辽盘山22220. 辽兴隆台220.  1200  .0035.01357      .00965
L     辽盘山22220. 辽双台22220.  1200  .0011 .0053       .0082
L     辽蟠龙22220. 辽镁都22220.  1200 .00332.02037      .01663
L     辽蟠龙22220. 辽大石桥220.1 1400 .00095.00562      .00905
L     辽蟠龙22220. 辽大石桥220.2 1400 .00159.00764      .00646
L     辽平安22220. 辽高台山220.1 1200   .005 .0289       .0405
L     辽平安22220. 辽高台山220.2 1200 .00315.02578      .03655
L     辽蒲河22220. 辽法库22220.1      .00577  .043      .06377
L     辽蒲河22220. 辽法库22220.2      .00577  .043      .06377
L     辽蒲河22220. 辽繁荣22220.1 1600 .00255.01794      .02992
L     辽蒲河22220. 辽繁荣22220.2 1600 .00249.01794      .02992
L     辽蒲河22220. 辽韩屯22220.1 1400  .0024.02124      .03564
L     辽蒲河22220. 辽韩屯22220.2 1400 .00235 .0212      .03606
L     辽蒲河22220. 辽大城22220.1 1200  .0026 .0215      .03639
L     辽蒲河22220. 辽大城22220.2 1200 .00258.02143      .03655
L     辽蒲河22220. 辽东窑22220.1 1500 .00141.01133      .10986
L     辽蒲河22220. 辽东窑22220.2 1500 .00139.01112      .11171
L     辽蒲河22220. 辽辉山22220.1      .00327.01854      .01384
.L     辽蒲河22220. 辽辉山22220.2      .00327.01854      .01384
L     辽蒲河22220. 辽辉山22220.3      .00327.01854      .01384
L     辽蒲河22220. 辽新城22220.  1600 .00061 .0045      .00752
L     辽蒲河22220. 辽新城20220.  1600 .00061.00451      .00758
L     辽蒲河50500. 辽沙岭50500.       .00051 .0044       .2198
L     辽蒲河50500. 辽沙岭51500.       .00046.00536       .2669
L     辽蒲河50500. 辽抚顺1 500.1 3200 .00054.00735      .38422
L     辽蒲河50500. 辽抚顺1 500.2 3200 .00054.00735      .38422
L     辽蒲河50500. 辽辽中变500.1      .00073.00936      .50781
L     辽蒲河50500. 辽辽中变500.2      .00073.00936      .50781
L     辽蒲河50500. 辽蒲河51500.              .0001
L     辽蒲河51500. 辽康平50500.  1500 .00097.01148      .57305
L     辽普兰店220. 辽岔山22220.  1200  .0019 .0102       .0138
L     辽普兰店220. 辽桥东22220.1 1400  .0035 .0221      .03204
L     辽普兰店220. 辽桥东22220.2 1400  .0036 .0222      .03215
L     辽祁家22220. 辽沈海22220.  1200  .0028 .0171       .0229
L     辽千军风220. 辽锦州22220.        .0014.00713      .01056
L     辽前杠22220. 辽草河口220.  800. .01588 .0793       .0583
L     辽前牧22220. 辽安岭22220.  800.   .002.01137      .00848
L     辽乾武22220. 辽李石寨220.1 1600 .00055.00429      .00625
L     辽乾武22220. 辽李石寨220.2 1200 .00056.00357      .00508
L     辽桥东22220. 辽范屯22220.        .0019.01082      .01499
L     辽青堆子220. 辽黑山22220.  1200  .0047 .0232       .0298
L     辽青堆子220. 辽黄沙22220.  800. .01065.05771      .05249
L     辽清河22220. 辽清河20220.            . .0001
L     辽清河22220. 辽郭家22220.  1200 .00686.04191      .04221
L     辽清河22220. 辽新地22220.       .00772.03627      .04951
L     辽清河20220. 辽铁岭变220.  1030  .0078 .0253         .04
L     辽清河20220. 辽牛岗22220.  1200  .0076 .0355       .0659
L     辽清河20220. 辽沈东20220.  1200  .0107 .0548       .0781
L     辽清河厂500. 辽沈东50500.  1250 .00097.01148       .6062
L     辽三江口220. 辽昌图22220.  1250 .00424.03013      .04253
.L     辽三江口220. 辽双山22220.       .00901.04403      .03851
L     辽沙河营220. 辽沙河0 220.              .0001
L     辽沙河营220. 辽锦西22220.1 1200  .0019 .0088       .0097
L     辽沙河营220. 辽锦西22220.2 1200  .0016 .0072       .0105
L     辽沙河营220. 辽锦西22220.3 1200 .00125.00724       .0109
L     辽沙河营220. 辽团山22220.1 1200  .0013 .0092       .0125
L     辽沙河营220. 辽团山22220.2 1200 .00201.01179       .0169
L     辽沙河营220. 辽兴城22220.  1200  .0034.01617        .022
L     辽沙河营220. 辽绥中变220.  1200  .0101 .0509       .0705
L     辽沙河营220. 辽杨杖子220.1 1250  .0025  .014        .018
L     辽沙河营220. 辽杨杖子220.2 1250  .0025  .014        .018
L     辽沙河营220. 辽女儿河220.  1220  .0066.03245      .02615
L     辽沙河1 500. 辽沙河2 500.              .0001
L     辽沙河1 500. 辽董家52500.  3200 .00051.00862      .42312
L     辽沙河1 500. 辽高沙甲500.  3200   .001 .0116       .5456
L     辽沙河1 500. 辽高岭50500.  3200 .00093.01154      .53773
L     辽沙河1 500. 辽沙董董500.  3200  .0007 .0088      .43685
L     辽沙河1 500. 辽北宁50500.  3200 .00156.01442      .69669
L     辽沙岭22220. 辽宁官22220.1 1200 .00062.00339      .00387
L     辽沙岭22220. 辽宁官22220.2 1200 .00054.00357      .00387
L     辽沙岭22220. 辽沙岭1D220.              .0001
L     辽沙岭22220. 辽于洪22220.  1200  .0015 .0078        .011
.L     辽沙岭22220. 辽平安22220.  1200   .003 .0161       .0208
L     辽沙岭22220. 辽沙岭2D220.              .0001
.L     辽沙岭22220. 辽沙岭20220.       .00001 .0001
L     辽沙岭22220. 辽沈新立220.1 1400 .00052.00287      .00471
L     辽沙岭22220. 辽沈新立220.2 1400 .00052.00287      .00471
L     辽沙岭20220. 辽于洪20220.  1200  .0013 .0078       .0113
L     辽沙岭50500. 辽沙岭1B500.              .0001
L     辽沙岭50500. 辽沙岭2B500.              .0001
L     辽沙岭50500. 辽沈东50500.  3200 .00054.00735      .38422
L     辽沙岭50500. 辽沙岭51500.            . .0001
L     辽沙岭50500. 辽科沙线500.              .0001
L     辽沙岭51500. 辽沈东50500.  2800 .00054.00738      .38304
L     辽沙岭51500. 辽科沙0 500.              .0001
L     辽沈东20220. 辽祁家22220.  1200 .00202 .0095        .023
L     辽沈东20220. 辽太原街220.  1030  .0087 .0339       .1004
L     辽沈东20220. 辽沈东22220.            . .0001
.L     辽沈东20220. 辽刘尔22220.1      .00082 .0061       .0009
.L     辽沈东20220. 辽刘尔22220.2      .00082 .0061       .0009
L     辽沈东20220. 辽六零六220.       .00072 .0026      .00182
.L     辽沈东20220. 辽友爱22220.1 1400 .00116.00638      .01046
.L     辽沈东20220. 辽友爱22220.2 1400 .00116.00638      .01046
L     辽沈东22220. 辽祁家22220.  1200 .00231.01632      .02338
L     辽沈东22220. 辽虎石台220.1 1200  .0026 .0129       .0187
L     辽沈东22220. 辽虎石台220.2 1200  .0023 .0129       .0187
L     辽沈东22220. 辽铁岭变220.  1030  .0081 .0314       .0331
L     辽沈东50500. 辽铁岭厂500.1 2000 .00061.00755      .38484
L     辽沈东50500. 辽铁岭厂500.2 2500 .00068.00755      .38092
L     辽沈东50500. 辽徐家50500.1 3200 .00044.00638       .3101
.L     辽沈东50500. 辽徐家50500.2 3200 .00044.00638       .3101
.L     辽沈东50500. 辽沈南50500.1 3200 .00028.00387      .19091
.L     辽沈东50500. 辽沈南50500.2 3200 .00028.00387      .19091
L     辽沈海22220. 辽顺城22220.1 600.  .0004 .0025       .0333
L     辽沈海22220. 辽顺城22220.2 600.  .0003 .0013       .0333
L     辽沈海22220. 辽张官22220.  1200  .0025 .0133       .0198
.L     辽沈南22220. 辽空港22220.1 845. .00318.02407      .03449
.L     辽沈南22220. 辽空港22220.2 845. .00318.02407      .03449
.L     辽沈南50500. 辽徐家50500.1 3200  .0003.00412      .20291
.L     辽沈南50500. 辽徐家50500.2 3200  .0003.00412      .20291
L     辽沈西热220. 辽东胜22220.1 1600  .0002.00144      .00285
L     辽沈西热220. 辽东胜22220.2 1600 .00017.00148      .00297
L     辽胜利22220. 辽乾武22220.1 1600 .00118 .0058      .00844
L     辽胜利22220. 辽乾武22220.2 1400 .00077.00518       .0074
L     辽胜利22220. 辽兰新22220.1 1600 .00235.01789      .02622
L     辽胜利22220. 辽兰新22220.2 1600 .00251.01915      .02806
L     辽首山22220. 辽兰家22220.  1500 .00058.00557      .00456
.L     辽曙光22220. 辽兴隆台220.1 1200   .003 .0162       .0229
.L     辽曙光22220. 辽兴隆台220.2 1200   .003 .0162       .0229
L     辽曙光22220. 辽南环22220.1 1200 .00312.01485      .02081
L     辽曙光22220. 辽南环22220.2 1200 .00312.01485      .02081
.L     辽双山22220. 辽郭家22220.1      .00042.00235      .00385
.L     辽双山22220. 辽郭家22220.2      .00042.00235      .00385
L     辽双西22220. 辽瓦房2 220.1 1600 .00744.03738      .03125
L     辽双西22220. 辽瓦房2 220.2 1600 .00744.03738      .03125
L     辽水丰22220. 辽丹东变220.  800. .01111.06575      .04949
L     辽水丰22220. 辽宽甸22220.  800.  .0056 .0304       .0252
L     辽水泉22220. 辽青堆子220.  1200   .015 .0413       .0468
L     辽水泉22220. 辽北宁22220.  1200  .0109 .0472       .0653
L     辽水泉22220. 辽黑山22220.1 1400 .00604.03744      .05583
L     辽水泉22220. 辽黑山22220.2 1400 .00651.03727      .05578
L     辽松树22220. 辽万宝22220.1 710.  .0049  .021        .017
L     辽万宝22220. 辽松树22220.2      .01166.04765      .03418
.L     辽松树22220. 辽熊岳22220.1       .0132 .0474        .037
.L     辽熊岳22220. 辽松树22220.2      .00466.01906      .01367
L     辽松涛22220. 辽六家22220.1 1600  .0015 .0104      .01638
L     辽松涛22220. 辽六家22220.2 1600  .0014 .0105      .01629
L     辽松涛22220. 辽东梁22220.1 1600  .0017 .0122      .01903
L     辽松涛22220. 辽东梁22220.2 1600  .0017 .0123      .01905
L     辽苏家屯220. 辽文成22220.1 1200  .0007.00355      .00568
L     辽苏家屯220. 辽文成22220.2 1200 .00068 .0036      .00564
.L     辽绥中22220. 辽岭南22220.  1200 .00093.00517      .00724
L     辽绥中50500. 辽绥中51500.              .0001
L     辽绥中50500. 辽高岭50500.1 3200 .00011 .0016       .0785
L     辽绥中50500. 辽高岭50500.2 3200 .00011.00161      .08635
L     辽绥中51500. 辽高岭50500.  3200 .00011 .0016       .0785
L     辽绥中变220. 辽岭南22220.  1200 .00524.02802      .03921
L     辽绥中变220. 辽东辛庄220.  1200 .00197.01103      .01615
L     辽孙家22220. 辽绣江22220.1 1600 .00328  .025      .03664
L     辽孙家22220. 辽绣江22220.2 1600 .00328  .025      .03664
L     辽太平风220. 辽郭家22220.  700. .00005.00029      .00091
L     辽太平沟220. 辽东梁22220.  1400 .00365 .0136      .01142
L     辽太平0  10. 辽太平1  10.              .0001
L     辽太平2  10. 辽太平1  10.              .0001
L     辽太平3  10. 辽太平4  10.              .0001
L     辽太平5  10. 辽太平4  10.              .0001
.L     辽太子22220. 辽太子20220.  4000      . .0001
.L     辽太子22220. 辽徐家22220.1       .0022.01679      .02461
L     辽徐家22220. 辽太子22220.2 1200 .00343 .0181      .02639
L     辽徐家22220. 辽太子22220.3 1200 .00244.01849      .02664
L     辽太子22220. 辽赫地沟220.  1600 .00163.01467      .02311
L     辽泰山22220. 辽雁水22220.  1400  .0006 .0034      .00814
L     辽塘坊风220. 辽黑山22220.  1400 .00411  .025      .03683
L     辽天河22220. 辽曙光22220.1 1200 .00278.01195      .01554
L     辽天河22220. 辽曙光22220.2 1200 .00204.00972       .0028
L     辽田庄22220. 辽辽河22220.  1600 .00169.01625      .01427
L     辽田庄22220. 辽南环22220.1 1600 .00232.01766      .02587
L     辽田庄22220. 辽南环22220.2 1600 .00232.01766      .02587
L     辽铁岭22220. 辽新城22220.  1600 .00368.02645      .04346
L     辽铁岭22220. 辽新城20220.  1600 .00373.02636      .04346
L     辽铁岭变220. 辽牛岗22220.  1200  .0013 .0076         .05
L     辽铁西22220. 辽兰家22220.  1500 .00103.00992      .00812
.L     辽佟二堡220. 辽文成22220.  1200  .0049 .0288      .04008
L     辽佟家变220. 辽宏亮22220.  1400 .00244.01471      .02111
L     辽团山22220. 辽葫芦岛220.1 1200 .00119.00677      .01053
L     辽团山22220. 辽葫芦岛220.2 1200 .00123.00755       .0108
L     辽驼山风220. 辽闫店22220.  1400 .00229.01313      .01877
L     辽瓦房2 220. 辽瓦房3 220.            . .0001
L     辽瓦房2 220. 辽瓦房5 220.            . .0001
L     辽瓦房2 220. 辽红沿河220.  1500  .0053 .0287      .02168
L     辽瓦房2 220. 辽复州城220.1 1400 .00097.00539      .00793
L     辽瓦房2 220. 辽复州城220.2 1400 .00083.00554      .00795
L     辽瓦房2 220. 辽万宝22220.1 1400   .003 .0182      .02641
L     辽瓦房2 220. 辽万宝22220.2 1400   .003 .0183      .02643
L     辽瓦房2 220. 辽桥东22220.1 1400  .0046 .0265      .03787
L     辽瓦房2 220. 辽桥东22220.2 1400  .0049 .0281      .03826
L     辽瓦房2 220. 辽闫店22220.1 1400 .00086.00517      .00753
L     辽瓦房2 220. 辽闫店22220.2 1400 .00091.00553      .00753
L     辽瓦房2 220. 辽恒力22220.1 1400  .0032 .0256      .02512
L     辽瓦房2 220. 辽恒力22220.2 1400  .0032 .0256      .02512
L     辽瓦房0 500. 辽瓦房1 500.            . .0001
L     辽瓦房0 500. 辽瓦房4 500.            . .0001
L     辽瓦房店500. 辽瓦房0 500.              .0001
L     辽万宝22220. 辽庄河22220.  845.  .0157 .0776       .0946
L     辽万宝22220. 辽普兰店220.  700.   .005 .0273       .0371
L     辽万宝22220. 辽宏亮22220.  1200 .00673.04502       .0609
L     辽万家风220. 辽奎德22220.  1250 .00424.03013      .04253
L     辽王石22220. 辽甘泉变220.1 1500  .0008.00608        .009
L     辽王石22220. 辽甘泉变220.2 1500  .0007 .0061      .00889
L     辽王石22220. 辽王石1D220.              .0001
L     辽王石22220. 辽代家22220.1 1500  .0014 .0093      .01136
L     辽王石22220. 辽代家22220.2 1500  .0026 .0129       .0103
L     辽王石22220. 辽牛庄22220.  1200  .0032 .0166       .0238
L     辽王石22220. 辽英落22220.  1500   .005 .0147       .0187
L     辽王石22220. 辽王石2D220.              .0001
L     辽王石22220. 辽崔家22220.  1200  .0035 .0199      .02788
L     辽王石22220. 辽马风22220.1      .00059.00547      .00786
L     辽王石22220. 辽马风22220.2      .00127.01185      .01703
L     辽王石50500. 辽王石1B500.              .0001
L     辽王石50500. 辽王石K1500.              .0001
L     辽王石50500. 辽北宁50500.  2840 .00121.01355       .6241
L     辽王石50500. 辽王石2B500.              .0001
.L     辽王石50500. 辽长岭50500.1 4000 .00032.00405      .21973
.L     辽王石50500. 辽长岭50500.2 3200 .00031 .0043      .21181
L     辽王石50500. 辽燕州50500.  4000 .00076.01081      .51625
L     辽王石51500. 辽王石50500.              .0001
L     辽王营子220. 辽水泉22220.  1200  .0037 .0294      .04283
L     辽望海22220. 辽钢铁变220.1 1600 .00047 .0049      .00757
L     辽望海22220. 辽钢铁变220.2 1600 .00047 .0049      .00757
L     辽魏家22220. 辽中心22220.  1200 .00067.00361       .0276
L     辽文成22220. 辽宁官22220.  1200  .0023 .0127       .0165
.L     辽文成22220. 辽空港22220.1 845. .00105.00798      .01143
.L     辽文成22220. 辽空港22220.2 845. .00105.00798      .01143
L     辽卧龙22220. 辽徐家22220.1 1200 .00192.01034       .0149
L     辽卧龙22220. 辽徐家22220.2 1200 .00398.01399      .01765
L     辽卧龙22220. 辽兴安22220.  1600  .0017 .0128       .0199
.L     辽卧龙22220. 辽小市22220.  800.  .0055 .0269        .022
L     辽卧龙22220. 辽小市20220.  710.  .0055 .0269        .022
L     辽吴屯22220. 辽佟家变220.1 1200   .003 .0199       .0273
L     辽吴屯22220. 辽佟家变220.2 1400 .00248.01539      .04325
.L     辽吴屯22220. 辽吴屯20220.            . .0001
.L     辽五爱20220. 辽沈南22220.  1600  .0044.03349      .04907
.L     辽五爱20220. 辽沈东20220.  845. .00218.01244      .01724
L     辽西丰22220. 辽昌图22220.  800. .00872 .0415      .03015
L     辽仙人岛220. 辽蓝东22220.1      .00156.00883      .00659
L     辽仙人岛220. 辽蓝东22220.2      .00156.00883      .00659
L     辽小市22220. 辽小市20220.              .0001
L     辽小市22220. 辽高官22220.       .00812 .0303      .02543
L     辽协和万220. 辽奎德22220.       .00542.03025      .02245
.L     辽新城20220. 辽新城22220.              .0001
L     辽新金22220. 辽庄河22220.  800. .01297.06025       .0441
L     辽新开22220. 辽双台22220.  1200  .0061 .0282       .0368
L     辽新开22220. 辽黄沙22220.1 800. .00279.01574      .01527
L     辽新开22220. 辽黄沙22220.2 800. .00278.01604       .0154
.L     辽新开22220. 辽新开20220.              .0001
L     辽新兴22220. 辽浪头22220.1 1400 .00276.01725      .02521
L     辽新兴22220. 辽浪头22220.2 1200 .00281.01719      .02539
L     辽兴安22220. 辽太子20220.  700.  .0015  .005        .004
L     辽兴城22220. 辽东辛庄220.       .00714.03759      .05521
L     辽兴城22220. 辽团山22220.  1400 .00114.00773      .01082
L     辽兴隆台220. 辽新立22220.1 1600 .00119 .0089      .01428
L     辽兴隆台220. 辽新立22220.2 1600 .00127.00893      .01436
L     辽兴隆台220. 辽辽河22220.  1600 .00853.04755      .06798
L     辽熊岳22220. 辽蓝东22220.  1200  .0013.00826        .014
L     辽徐家22220. 辽徐家1D220.              .0001
L     辽徐家22220. 辽赫地沟220.1 1500 .00075.00642      .00952
L     辽徐家22220. 辽赫地沟220.2 1500  .0004.00608      .00962
.L     辽徐家22220. 辽石桥子220.1      .00228.01072      .01463
.L     辽徐家22220. 辽石桥子220.2      .00228.01072      .01463
L     辽徐家22220. 辽高官22220.       .00243.00907      .00761
L     辽徐家50500. 辽徐家1B500.              .0001
.L     辽徐家50500. 辽辽阳50500.  2800  .0012 .0095       .4353
.L     辽徐家50500. 辽王石50500.  3200  .0009 .0131       .6029
L     辽徐家50500. 辽燕州50500.1 4000 .00041.00523      .28393
L     辽徐家50500. 辽燕州50500.2 3200 .00036.00504      .24813
L     辽徐家50500. 辽抚顺1 500.       .00039.00676      .36255
L     辽雁水22220. 辽青云22220.  700.  .0021.00859      .00782
L     辽雁水22220. 辽青云20220.  700.  .0021.00859      .00782
L     辽雁水22220. 辽雁水2D220.            . .0001
L     辽雁水50500. 辽雁水2B500.            . .0001
.L     辽燕北北500. 辽北宁50500.              .0001
.L     辽燕北北500. 辽燕南50500.       .00067.01333      .66771
.L     辽燕北0 500. 辽北宁50500.              .0001
.L     辽燕北0 500. 辽燕南50500.       .00067.01333      .66771
L     辽燕南22220. 辽龙城22220.1 1200 .00149.00928       .0095
L     辽燕南22220. 辽龙城22220.2 1200  .0019 .0089       .0095
L     辽燕南22220. 辽柳城22220.1 1500 .00008.00148      .00236
L     辽燕南22220. 辽柳城22220.2 1500 .00006 .0015      .00234
L     辽燕南22220. 辽建平22220.  1500 .00442.04115       .0592
L     辽燕南22220. 辽海丰22220.1 1500 .00419.03212      .04877
L     辽燕南22220. 辽海丰22220.2 1500 .00392.03234      .04863
L     辽燕南22220. 辽马山22220.1      .00064.00384      .00555
L     辽燕南22220. 辽马山22220.2      .00063.00385      .00567
L     辽燕南22220. 辽发达22220.  1200 .00404 .0315       .0465
L     辽燕南22220. 辽奎德22220.       .00803.07479      .10755
L     辽燕南50500. 辽燕董0 500.  2000 .00083.01024      .47222
L     辽燕南50500. 辽燕董董500.  2000 .00092.00999       .4754
.L     辽燕南50500. 蒙东青燕500.       .00067.01333      .66771
.L     辽燕南50500. 蒙东青2 500.       .00067.01333      .66771
L     辽燕山湖220. 辽柳城22220.1      .00102.00779      .01142
L     辽燕山湖220. 辽柳城22220.2      .00102.00779      .01142
L     辽燕山0 500. 辽燕南50500.  2000 .00003.00055      .00782
L     辽燕州22220. 辽灯塔22220.1 1600 .00081.00615      .00901
L     辽燕州22220. 辽灯塔22220.2 1600 .00081.00615      .00901
L     辽燕州22220. 辽迎水寺220.1 1400 .00237.01306       .0214
L     辽燕州22220. 辽迎水寺220.2 1600 .00199.01516      .02222
.L     辽燕州22220. 辽空港22220.  1600 .00252.01918      .02811
L     辽燕州22220. 辽铧子22220.1 1600 .00143 .0109      .01597
L     辽燕州22220. 辽铧子22220.2 1600 .00143 .0109      .01597
L     辽燕州22220. 辽弓长岭220.1 1600 .00199.01516      .02222
L     辽燕州22220. 辽弓长岭220.2 1600  .0029.02204       .0323
L     辽燕州22220. 辽峨嵋22220.1 1600 .00284.02161      .03168
L     辽燕州22220. 辽峨嵋22220.2 1600 .00284.02161      .03168
L     辽业民22220. 辽郭家22220.1 1200 .00531.03053      .04419
L     辽业民22220. 辽郭家22220.2 1200 .00539.03025       .0442
L     辽业民22220. 辽调兵山220.  1200 .00567 .0295      .04214
L     辽业民22220. 辽开原22220.  1200 .00395 .0202      .02907
.L     辽英落22220. 辽蟠龙22220.  1400  .0012 .0116       .0095
L     辽樱桃22220. 辽魏家22220.  1200 .00086.00423      .00634
L     辽迎东风220. 辽锦州20220.       .00506.02051      .01459
L     辽迎水寺220. 辽辽阳20220.1 1200 .00341.01827         .03
L     辽迎水寺220. 辽辽阳20220.2 1220 .00339 .0181         .03
.L     辽迎水寺220. 辽空港22220.  700. .00634 .0349      .03649
L     辽迎水寺220. 辽灯塔22220.  700. .00379.01507      .01372
L     辽营口变220. 辽柳树22220.  1400  .0024 .0101       .0076
L     辽营口厂220. 辽范家22220.1 1200 .00058.00341      .00403
L     辽营口厂220. 辽范家22220.2 1200 .00058.00341      .00403
L     辽营口厂220. 辽蓝东22220.  1200 .00366.02335       .0346
L     辽营口热220. 辽五环22220.1 1600 .00019.00161      .00388
L     辽营口热220. 辽五环22220.2 1600 .00019.00161      .00403
L     辽友爱22220. 辽和平22220.1 1400 .00052.00286       .0047
L     辽友爱22220. 辽和平22220.2 1400 .00052.00286       .0047
.L     辽于洪22220. 辽于洪20220.       .00001 .0001
.L     辽玉华22220. 辽雁水22220.       .00048 .0046       .0038
L     辽元龙20220. 辽顺化22220.  800. .00021.00071      .01708
L     辽元龙20220. 辽兰新22220.  1600 .00051.00386      .00566
L     辽元龙20220. 辽元龙22220.              .0001           .
L     辽元龙22220. 辽顺化22220.  800. .00022.00074      .01765
L     辽元龙22220. 辽兰新22220.  1600 .00044.00335      .00491
L     辽扎兰山220. 辽东梁22220.  1400 .00465.03257      .04659
L     辽张官22220. 辽沈东20220.  1200 .00463.02824      .04081
.L     辽张官22220. 辽五爱22220.       .00096.00928       .0076
.L     辽张官22220. 辽沈南22220.1 1600 .00356 .0271       .0397
.L     辽张官22220. 辽沈南22220.2 1600 .00356 .0271       .0397
L     辽彰北风220. 辽彰武22220.  1400  .0041.03432      .04847
L     辽彰东风220. 辽彰武22220.  1400 .00411  .025      .03683
L     辽振兴路220. 辽陆港22220.  1400  .0011.00539      .02172
L     辽中寨22220. 辽永陵22220.  700. .00781 .0352       .0131
L     辽中寨22220. 辽元龙20220.  800.   .014 .0727      .05545
L     辽庄河22220. 辽岫岩22220.  800.  .0123 .0679        .052
L     辽庄河22220. 辽双利变220.  800. .00475.03614      .05296
L     辽庄河厂500. 辽庄黄庄500.              .0001
L     蒙东阿尔220. 蒙东德伯220.1      .02533.14624      .11676
L     蒙东阿尔220. 蒙东德伯220.2      .02533.14624      .11676
L     蒙东阿科500. 蒙东阿1 500.        .0016.02144      185507
L     蒙东阿3 500. 蒙东阿2 500.        .0016 .0208      1.8498
L     蒙东阿拉220. 蒙东右中220.       .02096.11874      .09391
L     蒙东阿拉220. 蒙东霍林220.1       .0082.04665      .03587
L     蒙东阿拉220. 蒙东霍林220.2       .0083.04597      .03689
L     蒙东阿拉220. 蒙东鲁北220.        .0188.10355      .07872
L     蒙东阿0 500. 蒙东阿科500.              .0001
L     蒙东阿0 500. 蒙东阿3 500.              .0001
L     蒙东敖日220. 蒙东华宝220.       .00361.01477       .0106
L     蒙东敖0 220. 蒙东敖日220.       .00743.03038      .02179
L     蒙东巴4 220. 蒙东天山220.        .0169.09877      .07337
L     蒙东巴4 220. 蒙东铜都220.1      .00789.05111      .03967
L     蒙东巴4 220. 蒙东铜都220.2      .00849.04954      .03775
L     蒙东巴4 220. 蒙东林东220.       .01275.05708      .04139
L     蒙东巴4 220. 蒙东大板220.       .00387.01772      .01282
L     蒙东巴4 220. 蒙东翁根220.       .00131.00419      .00667
L     蒙东巴4 220. 蒙东西乌220.1      .03436.15595      .13923
L     蒙东巴4 220. 蒙东西乌220.2      .03436.15595      .13923
L     蒙东巴林500. 蒙东巴青500.        .0001 .0001
L     蒙东巴林500. 蒙东巴0 500.        .0001 .0001
L     蒙东巴青500. 蒙东巴1 500.       .00107.01392      1.2246
L     蒙东巴0 500. 蒙东巴2 500.       .00108.01384      122068
L     蒙东巴1 500. 蒙东青山500.              .0001
L     蒙东巴2 500. 蒙东青山500.              .0001
L     蒙东巴彦500. 蒙东鄂温500.1      .00048 .0062      .33637
L     蒙东巴彦500. 蒙东鄂温500.2       .0005.00617      .33748
L     蒙东巴彦500. 蒙东伊4 500.1      .00085.00815      .45154
L     蒙东巴彦500. 蒙东伊4 500.2      .00064.00817      .44986
L     蒙东巴彦500. 蒙东海北500.1       .0004.00564      .30823
L     蒙东巴彦500. 蒙东海北500.2      .00042.00569      .30913
L     蒙东白巴500. 蒙东巴林500.       .00115.01232      105583
L     蒙东白0 500. 蒙东巴林500.       .00115.01272      107153
L     蒙东白音500. 蒙东白巴500.              .0001
L     蒙东白音500. 蒙东白0 500.              .0001
L     蒙东柏林220. 蒙东平庄220.1       .0078.03511      .04292
L     蒙东柏林220. 蒙东平庄220.2       .0078.03511      .04292
.L     蒙东柏林220. 蒙东宁城220.1      .00662.02977      .03639
.L     蒙东柏林220. 蒙东宁城220.2      .00001 .0001      .00002
L     蒙东宝龙220. 吉长岭22220.       .01661.10455       .0864
L     蒙东宝龙220. 蒙东华宝220.       .00003.00025      .00037
L     蒙东北清220. 蒙东木仁220.       .00111.00503      .00449
L     蒙东北沙220. 蒙东阿拉220.1      .00276.02097      .02943
L     蒙东北沙220. 蒙东阿拉220.2      .00276.02097      .02943
L     蒙东北塔220. 蒙东木仁220.       .00255.01156      .01032
L     蒙东北塔220. 蒙东义0 220.       .00338.01536      .01371
L     蒙东城园220. 蒙东科尔220.1      .00299.01826      .02776
L     蒙东城园220. 蒙东科尔220.2      .00291.01828      .02756
L     蒙东城园220. 吉双辽变220.       .01663.10229       .0794
L     蒙东城园220. 蒙东宝龙220.       .01085.06846      .05366
L     蒙东城园220. 蒙东高力220.1      .02289.11713      .08541
.L     蒙东高力220. 蒙东城园220.2      .02289.11713      .08541
L     蒙东赤峰220. 蒙东元宝220.        .0036 .0164       .0224
L     蒙东赤峰220. 蒙东西郊220.       .00485.02769      .02024
L     蒙东赤峰220. 蒙东元0 220.        .0052 .0244       .0202
L     蒙东赤0 220. 蒙东赤峰220.1      .00042.00199      .00152
L     蒙东赤0 220. 蒙东赤峰220.2      .00041.00202      .00157
L     蒙东大2 500. 蒙东巴林500.1      .00008.00153      .07666
L     蒙东大2 500. 蒙东巴林500.2      .00008.00153      .07666
L     蒙东大黑220. 蒙东亿合220.       .01088.04939       .0441
L     蒙东大黑220. 蒙东赛罕220.        .0022   .01      .00893
L     蒙东大黑220. 蒙东大0 220.       .00091.00426      .00664
L     蒙东大1 220. 蒙东大于220.         .001.00454      .00405
L     蒙东大4  35. 蒙东大5  35.              .0001
L     蒙东代力220. 蒙东三合220.       .00151.00685      .00612
L     蒙东额尔220. 蒙东额0 220.       .00316.01828       .0146
L     蒙东额尔220. 蒙东额1 220.       .00028.00162       .0013
L     蒙东额尔220. 蒙东乌4 220.       .00316.01828       .0146
L     蒙东额勒220. 蒙东库伦220.       .00364.01845      .01496
L     蒙东甘旗220. 蒙东库伦220.1      .00882.04651      .03571
L     蒙东甘旗220. 蒙东库伦220.2      .00882.04651      .03571
L     蒙东甘旗220. 蒙东海鲁220.       .01653.07502      .06697
L     蒙东甘旗220. 蒙东东湖220.       .00334.01518      .01355
L     蒙东高力220. 蒙东右中220.       .00975.04925      .03684
L     蒙东公主220. 蒙东乌4 220.         .003  .016      .01721
L     蒙东国0 220. 蒙东莫0 220.       .00602 .0271      .03312
L     蒙东国0 220. 蒙东街基220.         .005.02252      .02752
L     蒙东国泰220. 蒙东国0 220.       .00138.00628      .00561
L     蒙东哈达220. 蒙东甘旗220.1      .00917.05146      .04061
L     蒙东哈达220. 蒙东甘旗220.2      .00903.05168      .02679
L     蒙东哈达220. 蒙东努古220.       .00126.00574      .00512
.L     蒙东哈0 220. 蒙东翰0 220.       .00215.01091      .00884
L     蒙东哈0 220. 蒙东右中220.        .0011 .0067      .00591
L     蒙东哈0 220. 蒙东代0 220.        .0011 .0067      .00591
L     蒙东哈0 220. 蒙东哈2 220.       .00175.00794      .00709
L     蒙东哈日220. 蒙东开鲁220.       .00787.04484      .03428
L     蒙东翰0 220. 蒙东右中220.       .00084.00428      .00347
L     蒙东翰嘎220. 蒙东翰0 220.       .00025.00126      .00102
L     蒙东浩日220. 蒙东舍伯220.1      .00759.04878      .03772
L     蒙东舍伯220. 蒙东浩日220.2      .00926.04699      .03837
L     蒙东和谊220. 蒙东红星220.1      .00146.00685      .01067
L     蒙东红星220. 蒙东和谊220.2      .00146.00685      .01067
.L     蒙东河西220. 蒙东科尔220.1      .00168.01118      .01601
L     蒙东河西220. 蒙东科尔220.2       .0024.01595      .01284
L     蒙东河西220. 蒙东哈达220.1      .00379.02082      .01608
L     蒙东河西220. 蒙东哈达220.2      .00325.02013       .0157
L     蒙东呼伦500. 蒙东海北500.1      .00002.00028      .01495
L     蒙东呼伦500. 蒙东海北500.2      .00002.00027      .01499
L     蒙东花灯220. 蒙东努古220.       .00045.00205      .00183
L     蒙东华宝220. 蒙东三合220.       .00414.01877      .01676
L     蒙东华0 220. 蒙东敖日220.       .00037 .0015      .00108
L     蒙东黄岗220. 蒙东达里220.       .00212.01074       .0087
.L     蒙东霍林220. 蒙东北沙220.1       .0004 .0035        .004
.L     蒙东霍林220. 蒙东北沙220.2       .0004 .0035        .004
L     蒙东霍林220. 蒙东霍2 220.1      .00118.00614      .00707
L     蒙东霍林220. 蒙东霍2 220.2       .0012.00625      .00502
L     蒙东霍3 500. 蒙东阿0 500.1      .00038.00369      .29296
L     蒙东霍3 500. 蒙东阿0 500.2      .00036.00369      .29351
L     蒙东霍煤110. 蒙东铝厂110.       .00278.01719
.L     蒙东霍2 220. 蒙东北沙220.        .0004 .0035        .004
L     蒙东霍0 110. 蒙东铝0 110.1      .00328.01921
L     蒙东霍0 110. 蒙东铝0 110.2      .00406 .0215
L     蒙东霍0 110. 蒙东霍煤110.              .0001
L     蒙东霍1 220. 蒙东铝1 220.       .00079.00506      .00765
L     蒙东霍1 220. 蒙东霍2 220.              .0001
.L     蒙东霍1 220. 蒙东北沙220.        .0004 .0035        .004
L     蒙东吉利220. 蒙东奈曼220.       .00298 .0151      .01224
L     蒙东街基220. 蒙东街0 220.        .0034.01545      .01379
L     蒙东锦山220. 蒙东西郊220.       .00741.03336      .04077
L     蒙东锦山220. 蒙东青1 220.       .00528.03507      .05025
L     蒙东锦山220. 蒙东左0 220.       .00577.04613      .06919
L     蒙东锦0  66. 蒙东锦1  66.              .0001
L     蒙东锦0  66. 蒙东锦2  66.              .0001
L     蒙东京科220. 蒙东右中220.       .00121.00704      .01014
L     蒙东经西220. 蒙东煤制220.1      .00577.03841      .02869
.L     蒙东经西220. 蒙东煤制220.2      .00846.03839      .03428
L     蒙东久合220. 蒙东大水220.         .002.01015      .00823
L     蒙东开鲁220. 蒙东奈曼220.1      .01416.08503      .06434
L     蒙东开鲁220. 蒙东奈曼220.2      .01526.08393      .07073
L     蒙东开鲁220. 蒙东科尔220.1      .00804.05053       .0386
L     蒙东开鲁220. 蒙东科尔220.2       .0086.05087       .0395
L     蒙东开鲁220. 蒙东北塔220.       .00523.02374       .0212
L     蒙东科尔220. 蒙东乌力220.       .01334.08114      .06089
L     蒙东科尔220. 蒙东莫0 220.       .00018.00147      .00221
L     蒙东科尔220. 蒙东舍伯220.1      .00759.04878      .03772
L     蒙东舍伯220. 蒙东科尔220.2      .00546 .0277      .02261
L     蒙东科尔220. 蒙东红星220.       .02761.12533      .11189
L     蒙东科0 500. 蒙东科沙500.              .0001
L     蒙东科0 500. 蒙东科1 500.              .0001
L     蒙东科0 500. 蒙东阿1 500.              .0001
L     蒙东科0 500. 蒙东阿2 500.              .0001
L     蒙东科0 500. 蒙东通2 500.       .00019.00227      .11846
L     蒙东科沙500. 辽科沙线500.       .00157.02166      172308
L     蒙东科1 500. 辽科沙0 500.       .00159.02163      171523
L     蒙东扣河220. 蒙东红星220.1      .00039.00177      .00158
L     蒙东扣河220. 蒙东红星220.2      .00039.00177      .00158
L     蒙东昆都220. 蒙东阿拉220.       .00035.00226      .00216
L     蒙东龙泉220. 蒙东左0 220.       .00149.01194       .0179
L     蒙东龙泉220. 蒙东孙0 220.       .00019.00148      .00222
L     蒙东龙泉220. 蒙东北梁220.       .00082.00658      .00986
L     蒙东龙泉220. 蒙东龙0 220.       .00043.00197      .00176
L     蒙东龙突220. 蒙东突泉220.       .00253.01147      .01024
L     蒙东龙突220. 蒙东天洁220.       .00428.01942      .01733
L     蒙东龙突220. 蒙东太和220.       .00194.00882      .00788
L     蒙东龙突220. 蒙东九龙220.       .00253.01147      .01024
L     蒙东鲁北220. 蒙东乌力220.       .00906.05586      .04274
L     蒙东马架220. 蒙东大城220.              .0001
L     蒙东满斗220. 蒙东甘旗220.        .0028.01144       .0082
L     蒙东满0  35. 蒙东满1  35.              .0001
L     蒙东煤矸220. 蒙东城东220.1      .00114.00578      .00557
L     蒙东煤矸220. 蒙东城东220.2       .0011.00575      .00565
L     蒙东煤窑220. 蒙东西场220.       .00078.00353      .00315
L     蒙东莫力220. 蒙东莫0 220.       .00044.00199      .00177
L     蒙东木0 220. 蒙东木仁220.       .00584.02966      .02404
L     蒙东奈曼220. 蒙东红星220.1      .00039.00177      .00158
L     蒙东奈曼220. 蒙东红星220.2      .00039.00177      .00158
.L     蒙东宁城220. 辽奎德22220.  800.  .0055 .0332      .02441
L     蒙东努古220. 蒙东努0 220.       .00286.01297      .01158
L     蒙东平庄220. 蒙东宁城220.        .0107  .062       .0497
L     蒙东齐心220. 蒙东大于220.       .00145 .0066      .00589
L     蒙东青北500. 辽青北北500.        .0019.03043      147053
L     蒙东青4 500. 辽青北0 500.       .00193 .0303      146976
L     蒙东青1 220. 蒙东城东220.1      .00175.01043      .01339
L     蒙东青1 220. 蒙东城东220.2      .00182 .0105      .01338
L     蒙东青1 220. 蒙东平庄220.1      .00334.02046      .01617
L     蒙东青1 220. 蒙东平庄220.2      .00334.02046      .01617
.L     蒙东青1 220. 蒙东金沟220.       .02032.09223      .08234
L     蒙东青山500. 辽燕南50500.1      .00154.01615      .77323
L     蒙东青山500. 辽燕南50500.2      .00134.01425      .66333
L     蒙东青山500. 蒙东青北500.              .0001
L     蒙东青山500. 蒙东青4 500.              .0001
.L     蒙东青燕500. 蒙东青山500.              .0001
.L     蒙东青2 500. 蒙东青山500.              .0001
L     蒙东热水220. 蒙东达里220.       .01304.08339      .06428
L     蒙东热水220. 蒙东铜都220.1      .00589.03466      .02657
.L     蒙东热水220. 蒙东铜都220.2      .00789.03581      .03197
L     蒙东热水220. 蒙东经西220.1      .00431.03382      .05171
L     蒙东热水220. 蒙东经西220.2      .00411.03383      .05167
L     蒙东三0 220. 蒙东三合220.       .00154.00697      .00622
L     蒙东三家220. 蒙东库伦220.       .00198.01007      .00816
.L     蒙东舍伯220. 蒙东高力220.       .00231.00888
L     蒙东双井220. 蒙东街基220.       .00152.00688      .00615
L     蒙东双井220. 蒙东建华220.       .00091.00415       .0037
L     蒙东双井220. 蒙东双0 220.        .0027.01227      .01095
L     蒙东双兴220. 蒙东科尔220.       .00661.03355       .0272
L     蒙东孙0 220. 蒙东孙家220.       .00028.00126      .00112
L     蒙东孙家220. 蒙东五道220.       .00167.00891      .00641
L     蒙东塔拉220. 蒙东义0 220.       .00175.00794      .00709
L     蒙东唐兴220. 蒙东哈0 220.        .0126.05916      .08076
L     蒙东天山220. 蒙东林东220.        .0096.06184      .04894
L     蒙东天山220. 蒙东绍根220.       .01083.04916      .04389
L     蒙东通辽220. 蒙东城园220.1      .00167 .0103      .01505
L     蒙东通辽220. 蒙东城园220.2      .00167 .0103      .01505
L     蒙东通辽220. 蒙东通铝220.       .00029.00186      .00315
L     蒙东通辽220. 吉梨树22220.       .03598 .1727      .16765
L     蒙东通辽220. 蒙东哈达220.1      .00622.02824      .02521
L     蒙东通辽220. 蒙东哈达220.2      .00622.02824      .02521
L     蒙东通0 220. 蒙东河西220.1       .0005 .0058       .0087
L     蒙东通0 220. 蒙东河西220.2       .0007 .0066       .0076
L     蒙东通0 220. 蒙东城园220.1      .00188.00944      .00716
L     蒙东通0 220. 蒙东城园220.2      .00154.01002      .00771
L     蒙东通0 220. 蒙东城园220.3      .00181 .0112      .00918
L     蒙东通1 220. 蒙东通辽220.       .00048.00314      .00482
L     蒙东通1 220. 蒙东通铝220.        .0003.00198      .00296
L     蒙东铜都220. 蒙东大水220.       .00854.05273      .04051
.L     蒙东铜都220. 蒙东煤制220.       .02877.13059      .11658
L     蒙东突泉220. 蒙东突0 220.       .00001 .0001
L     蒙东突0 220. 蒙东右1 220.       .00746.04502      .06094
L     蒙东乌丹220. 蒙东亿合220.       .01016.04612      .04117
L     蒙东乌丹220. 蒙东大板220.       .01614 .0802       .0629
L     蒙东乌丹220. 蒙东台吉220.        .0035.01857      .01425
L     蒙东乌丹220. 蒙东热水220.        .0183.11289      .08581
L     蒙东乌5 220. 蒙东乌6 220.       .00001 .0001
L     蒙东乌4 220. 蒙东乌兰220.1      .00147 .0086      .01372
L     蒙东乌4 220. 蒙东乌兰220.2      .00147 .0086      .01377
L     蒙东乌4 220. 蒙东突泉220.         .013.07087         .06
L     蒙东乌B 500. 蒙东乌8 500.            . .0001
L     蒙东乌9 220. 蒙东乌兰220.            . .0001
L     蒙东乌兰220. 蒙东乌5 220.       .00312.01789      .01839
L     蒙东乌兰220. 蒙东音德220.       .01291.07037      .09583
L     蒙东乌兰220. 蒙东德伯220.1       .0126.07271      .05806
L     蒙东乌兰220. 蒙东德伯220.2       .0126.07271      .05806
L     蒙东乌7 500. 蒙东乌8 500.            . .0001
L     蒙东乌A 220. 蒙东乌兰220.            . .0001
L     蒙东乌8 500. 蒙东兴甜500.       .00001 .0001
L     蒙东乌8 500. 蒙东兴1 500.       .00001 .0001
L     蒙东五分220. 蒙东巴4 220.       .01124.05704      .04624
L     蒙东西0 220. 蒙东西场220.       .00021.00095      .00084
L     蒙东西1  35. 蒙东西2  35.            . .0001
L     蒙东西郊220. 蒙东杨树220.       .00696.05474      .07357
L     蒙东西郊220. 蒙东乌丹220.       .01162.06887      .04967
L     蒙东西郊220. 蒙东青1 220.       .00712.03206      .03919
L     蒙东新惠220. 蒙东元宝220.1       .0142 .0527       .0397
L     蒙东新惠220. 蒙东元宝220.2      .00869.04863       .0356
.L     蒙东元宝220. 蒙东新惠220.3        .003  .026        .018
L     蒙东新惠220. 蒙东金沟220.       .01196.05428      .04846
.L     蒙东新惠220. 蒙东黄羊220.       .00002 .0001      .00002
L     蒙东兴安220. 蒙东乌兰220.1      .00307.02453      .03679
L     蒙东兴安220. 蒙东乌兰220.2      .00307.02453      .03679
L     蒙东兴甜500. 蒙东兴0 500.        .0008.00984        .505
L     蒙东兴1 500. 蒙东兴2 500.        .0008.00984        .505
L     蒙东兴乌220. 蒙东乌4 220.       .00169.00975      .00778
L     蒙东兴乌220. 蒙东兴牧220.       .00169.00975      .00778
L     蒙东兴乌220. 蒙东联合220.         .002  .011      .01042
L     蒙东杨树220. 蒙东乌套220.       .00498.01814      .01302
L     蒙东杨树220. 蒙东东山220.       .00386.01674       .0121
L     蒙东杨树220. 蒙东西场220.        .0035.01589      .01418
L     蒙东杨树220. 蒙东大于220.       .00381.01731      .01545
L     蒙东伊0 500. 蒙东伊1 500.              .0001
L     蒙东伊0 500. 蒙东伊2 500.              .0001
L     蒙东伊2 500. 黑冯屯A1500.        .0044 .0444      2.1006
L     蒙东伊1 500. 黑冯屯A3500.        .0036 .0446      2.3891
.L     蒙东伊9  35. 蒙东伊8  35.              .0001
L     蒙东伊4 500. 蒙东伊6 500.              .0001
L     蒙东伊4 500. 蒙东伊7 500.              .0001
L     蒙东伊5 500. 蒙东伊4 500.1      .00011.00089      .05009
L     蒙东伊5 500. 蒙东伊4 500.2      .00007.00088      .05001
L     蒙东伊5 500. 蒙东伊0 500.              .0001
L     蒙东义和220. 蒙东义0 220.       .00513 .0233       .0208
L     蒙东亿0 220. 蒙东亿合220.       .00069.00314      .00281
L     蒙东音德220. 蒙东蘑菇220.        .0152.08774      .07006
L     蒙东右中220. 蒙东鲁北220.       .01029.06033      .04719
.L     蒙东右中220. 蒙东右0 220.       .00001 .0001
.L     蒙东右中220. 蒙东右1 220.       .00001 .0001
L     蒙东右0 220. 蒙东乌6 220.       .02903.12347      .10319
L     蒙东元宝220. 蒙东青1 220.1      .00236.01378      .01087
L     蒙东元宝220. 蒙东青1 220.2      .00207 .0125      .00988
.L     蒙东元0 220. 蒙东元宝220.        .0009 .0039       .0051
L     蒙东元0 220. 蒙东乌丹220.       .01215.07565      .05935
L     蒙东元1 220. 蒙东元宝220.        .0009 .0038       .0066
L     蒙东元2 500. 蒙东元3 500.            . .0001
L     蒙东元2 500. 蒙东青山500.1      .00018.00209      .10598
L     蒙东元2 500. 蒙东青山500.2      .00023  .002      .10598
L     蒙东扎北220. 蒙东北沙220.       .00048.00312      .00276
L     蒙东扎铝220. 蒙东霍4 220.       .00171.01372      .02058
L     蒙东扎西220. 呼伦扎西220.  1220 .00001 .0001           .
L     蒙东扎西220. 蒙东蘑菇220.       .01098.06337       .0506
L     蒙东中京220. 蒙东宁城220.       .00446.02248      .02583
L     蒙东中京220. 蒙东青1 220.       .00986.05916      .08289
L     蒙东中京220. 蒙东大城220.       .00841 .0427      .03461
L     蒙东左0 220. 蒙东左家220.1      .00023 .0018      .00271
L     蒙东左家220. 蒙东左0 220.2      .00131.00419      .00667
L     秦高岭50500. 秦高岭51500.            . .0001
L     秦高岭52500. 秦高岭51500.            . .0001
L     秦高岭53500. 秦高岭51500.            . .0001
L     秦高岭54500. 秦高岭51500.            . .0001
T     EB太和风 35. 蒙东太和220.       .00816.25641              35.235.4
T     黑爱华0  35. 黑爱华风220.        .0028  .129              35. 220.
T     黑安邦0  35. 黑安邦河220.  100. .00291 .1467              35. 220.
T     黑白山0  35. 黑白山风220.  100. .00291 .1467              35. 220.
T     黑白山1  35. 黑白山风220.  100. .00291 .1467              35. 220.
T     黑宝山35 35. 黑宝山22220.  100. .00291 .1467              35. 220.
T     黑北架35 35. 黑北架22220.        .0027 .1216              35. 220.
T     黑蝙蝠0  35. 黑蝙蝠风220.  100. .00313 .1232              35. 220.
T     黑草原0  35. 黑草原风220.        .0028  .129              35. 220.
T     黑岔林0  35. 黑岔林河220.  100. .00313 .1232              35. 220.
T     黑大个0  35. 黑大个岭220.  100. .00291 .1467              35. 220.
T     黑大黑0  35. 黑大黑山220.  100. .00313 .1232              35. 198.
T     黑大庆2  35. 黑大庆新220.        .0021 .0988              35. 220.
T     黑大庆0 15.8 黑大庆1 110.        .0014 .0539            15.75 121.
T     黑东堤0  35. 黑东堤风220.  100.  .0076  .254              35. 220.
T     黑东园0  35. 黑东园风220.  100. .00291 .1467              35. 220.
T     黑富二G315.8 黑富二22220.  100.  .0014 .0698            15.7523595
T     黑富二G415.8 黑富二22220.        .0011 .0655            15.7523595
T     黑富二G515.8 黑富二22220.        .0013 .0666            15.7523595
T     黑富二G615.8 黑富二22220.        .0014 .0696            15.7523595
T     黑富裕0  35. 黑富裕三220.  100. .00291 .1467              35. 220.
T     黑哈平0  24. 黑哈平南220.        .0005 .0416              24. 242.
T     黑哈平1  24. 黑哈平南220.        .0005 .0416              24. 242.
T     黑哈热B1 20. 黑哈热B0220.        .0007 .0445              20.23595
T     黑哈热B2 20. 黑哈热B0220.        .0007 .0445              20.23595
T     黑哈三A115.8 黑哈三A0220.        .0019 .0706            15.7523595
T     黑哈三A215.8 黑哈三A0220.        .0013 .0737            15.7523595
T     黑哈三B1 20. 黑哈三B0220.        .0001 .0239              20.23595
T     黑哈三B2 20. 黑哈三B0220.        .0001 .0235              20.23595
T     黑哈一0  20. 黑哈一热220.        .0007 .0445              20. 231.
T     黑哈一1  20. 黑哈一热220.        .0007 .0445              20. 231.
T     黑和平0  35. 黑和平风220.        .0028  .129              35. 220.
T     黑和平1  35. 黑和平风220.        .0028  .129              35. 220.
T     黑鹤岗A1 20. 黑鹤岗A0220.        .0008 .0458              20.23595
T     黑鹤岗A2 20. 黑鹤岗A0220.        .0007 .0445              20.23595
T     黑鹤岗B1 20. 黑鹤岗B0500.       .00029.02308              20.522.6
T     黑鹤立矸10.5 黑鹤立达220.   75.  .0064 .1807             10.5 242.
T     黑鹤立0 10.5 黑鹤立达220.   75.  .0064 .1807             10.5 242.
T     黑宏泰0  35. 黑宏泰风220.  100.  .0076  .254              35. 220.
T     黑宏伟G313.8 黑宏伟22220.       .00341 .1351             13.823595
T     黑宏伟0  35. 黑宏伟太220.  100.  .0076  .254              35. 220.
T     黑呼玛厂 66. 黑呼玛G110.5   16. .02734.58125              66. 10.5
T     黑呼玛厂 66. 黑呼玛G310.5   63. .00532.14762              66. 10.5
T     黑胡铁0  35. 黑胡铁岭220.  100. .00291 .1467              35. 220.
T     黑鸡西0 13.8 黑鸡西厂220.  150. .00188.08867             13.8225.5
T     黑鸡西1 13.8 黑鸡西厂220.  150. .00188.08867             13.8225.5
T     黑鸡西2  6.3 黑鸡西厂220.        .0115 .2541              6.3225.5
T     黑鸡西3  20. 黑鸡西二220.        .0007 .0445              20. 231.
T     黑鸡西4  20. 黑鸡西二220.        .0007 .0445              20. 231.
T     黑吉成风 35. 黑绥滨吉220.  100. .00291 .1467              35. 220.
T     黑加格1  66. 黑加G1   6.3   10.   .052    .9              66.  6.3
T     黑加格1  66. 黑加G3   6.3   10.   .052    .9              66.  6.3
T     黑夹信0  35. 黑夹信山220.  100.  .0076  .254              35. 220.
T     黑佳B厂G 20. 黑佳B厂2220.        .0007 .0445              20.23595
T     黑佳B厂0 20. 黑佳B厂2220.        .0007 .0445              20.23595
T     黑街津0  35. 黑街津山220.        .0021 .0988              35. 220.
T     黑街津1  35. 黑街津山220.        .0021 .0988              35. 220.
T     黑镜泊0 10.5 黑镜泊湖220.        .0164 .3751             10.5236.5
T     黑莲花G113.8 黑莲花22220.        .0021 .0976             13.8 242.
T     黑莲花G213.8 黑莲花22220.        .0021 .0968             13.8 242.
T     黑莲花G313.8 黑莲花22220.         .002 .0983             13.8 242.
T     黑莲花G413.8 黑莲花22220.        .0021 .0991             13.8 242.
T     黑马鞍0  35. 黑马鞍山220.        .0028  .129              35. 220.
T     黑马鞍1  35. 黑马鞍山220.        .0028  .129              35. 220.
T     黑密山0  35. 黑密山风220.  100. .00291 .1467              35. 220.
T     黑密山1  35. 黑密山风220.  100. .00291 .1467              35. 220.
T     黑漠河厂 66. 黑漠河G1 6.3   6.3 .09977138095              66.  6.3
T     黑漠河厂 66. 黑漠河G2 6.3   6.3 .09751142857              66.  6.3
T     黑牡二A110.5 黑牡二A0220.         .004 .1402             10.5228.8
T     黑牡二A210.5 黑牡二A0220.        .0037 .1371             10.5228.8
T     黑牡二A315.8 黑牡二A0220.        .0012 .0595            15.75228.8
T     黑牡二A415.8 黑牡二A0220.        .0012 .0595            15.75228.8
T     黑牡二A515.8 黑牡二A0220.        .0012 .0681            15.75228.8
T     黑牡二B1 20. 黑牡二B0220.       .00057.04348              20.23012
T     黑牡二B2 20. 黑牡二B0220.       .00057.04348              20.23012
T     黑尼尔0 13.8 黑尼尔基220.       .00183 .1022             13.8 242.
T     黑尼尔1 13.8 黑尼尔基220.       .00183 .1022             13.8 242.
T     黑尼尔2 13.8 黑尼尔基220.       .00183 .1022             13.8 242.
T     黑尼尔3 13.8 黑尼尔基220.       .00183 .1022             13.8 242.
T     黑七台6  24. 黑七台2 220.        .0005 .0416              24.23595
T     黑七台7  24. 黑七台2 220.        .0006 .0414              24.23595
T     黑七台8  24. 黑七台0 500.        .0001 .0241              24.53625
T     黑七台9  24. 黑七台0 500.        .0001 .0241              24.53625
T     黑齐热0  20. 黑齐热厂220.       .00057.04348              20.23595
T     黑齐热1  20. 黑齐热厂220.       .00056.04385              20.23595
T     黑锐驰0  35. 黑锐驰风220.        .0028  .129              35. 220.
T     黑石青0  35. 黑石青山220.        .0028  .129              35. 220.
T     黑双鸭5 15.8 黑双鸭山220.        .0029 .0706            15.7523595
T     黑双鸭6 15.8 黑双鸭山220.        .0017 .0716            15.7523595
T     黑双鸭7  20. 黑双鸭2 500.  720. .00008.02007              20. 550.
T     黑双鸭8  20. 黑双鸭2 500.  720. .00008.02007              20. 550.
T     黑双鸭3 15.8 黑双鸭1 220.        .0029 .0706            15.7523595
T     黑双鸭4 15.8 黑双鸭1 220.        .0029 .0706            15.7523595
T     黑苏家0  35. 黑苏家店220.  100. .00313 .1232              35. 220.
T     黑孙吴厂 35. 黑孙吴0 10.5   6.3  .1033119048              35. 10.5
T     黑孙吴厂 35. 黑孙吴1 10.5   6.3   .037   .75              35. 10.5
T     黑塔河厂 66. 黑塔G1   6.3   6.3 .09751142857              66.  6.3
T     黑塔河厂 66. 黑塔G2   6.3   6.3 .09751142857              66.  6.3
T     黑塔河厂 66. 黑塔G3   6.3   6.3 .09751142857              66.  6.3
T     黑塔河厂 66. 黑塔G4   6.3   6.3 .09751142857              66.  6.3
T     黑太阳0  35. 黑太阳山220.  100. .00291 .1467              35. 220.
T     黑西城0  24. 黑西城热220.        .0005 .0416              24.23595
T     黑西城1  24. 黑西城热220.        .0005 .0416              24.23595
T     黑新华G515.8 黑新华22220.        .0018 .0701            15.75236.5
T     黑新华G6 20. 黑新华22220.        .0005 .0416              20.236.5
T     黑驿马0  35. 黑驿马山220.        .0076  .254              35. 220.
T     黑驿马1  35. 黑驿马山220.        .0076  .254              35. 220.
T     黑中丹0  35. 黑中丹风220.  100.  .0076  .254              35. 220.
T     黑中丹1  35. 黑中丹风220.  100.  .0076  .254              35. 220.
.T     呼伦阿木 35. 呼伦阿古220.  120. .00287.13734              35.235.4
T     呼伦达0  18. 呼伦达赉220.        .0018 .0703              18.236.5
T     呼伦达1  18. 呼伦达赉220.        .0018 .0703              18.236.5
.T     呼伦东1  35. 呼伦东豪220.  120. .00287.13734              35.235.4
.T     呼伦东2  35. 呼伦东0 220.  120. .00287.13734              35.235.4
T     呼伦海热 18. 呼伦新海220.        .0018 .0703              18.236.5
T     呼伦海1  18. 呼伦新海220.        .0018 .0703              18.236.5
T     呼伦华0  35. 呼伦华润220.  120. .00287.13734              35. 220.
T     呼伦辉0  35. 呼伦辉河220.   50. .01175  .253              35.235.4
T     呼伦深0  35. 呼伦深能220.   50. .01175  .253              35.235.4
T     吉白城0  63. 吉白城发500.  750. .00031.02602              63.53625
T     吉白城1  63. 吉白城发500.  750. .00031.02623              63.53625
T     吉白城2  18. 吉白城热220.       .00099.06665              18.235.9
T     吉白城3  18. 吉白城热220.         .001.06713              18.235.9
T     吉白山G1 18. 吉白山22220.  360. .00113.03972              18. 242.
T     吉白山G2 18. 吉白山20220.  360. .00115.03936              18. 242.
T     吉白山G3 18. 吉白山21220.  360. .00111.03917              18. 242.
T     吉白山G4 18. 吉白山23220.  360. .00053   .04              18. 242.
T     吉白山G5 18. 吉白山24220.  360. .00053.03972              18. 242.
T     吉白山0  20. 吉白山热220.  370. .00056.04559              20.23595
T     吉白山1  20. 吉白山热220.  370. .00056.04621              20.23595
T     吉白山蓄 18. 吉白山23220.  200. .00121.07005              18. 242.
T     吉白山2  18. 吉白山24220.  200.  .0012.06995              18. 242.
T     吉宝山1  35. 吉宝山0 220.   50. .00731.26537              35.23595
T     吉宝山2  35. 吉宝山0 220.   50. .00731.26537              35.23595
T     吉北正0  35. 吉北正风220.  100. .00314.14558              35.23595
T     吉北正1  35. 吉北正风220.  100. .00314.14558              35.23595
T     吉才字0  35. 吉才字风220.  100. .00329.14558              35.23595
T     吉长春一 20. 吉长一热220.       .00054.05085              20.235.9
T     吉长春0  20. 吉长一热220.       .00054.05085              20.235.9
T     吉长二2 15.8 吉长二0 220.  240. .00116.05953            15.7523595
T     吉长二3 15.8 吉长二0 220.  240. .00116.05953            15.7523595
T     吉长二6 15.8 吉长二0 220.  240. .00111.06912            15.7523595
T     吉长二5 15.8 吉长二热220.  240. .00112.06872            15.7523595
T     吉长二1 15.8 吉长二热220.  240. .00112.06872            15.7523595
T     吉长二4 15.8 吉长二热220.  240. .00111.06791            15.7523595
T     吉长三0  20. 吉长三热220.  410. .00053.04191              20.23595
T     吉长三1  20. 吉长三热220.  410. .00053.04191              20.23595
T     吉长山G1 20. 吉长山50500.  750. .00025 .0232              20. 550.
T     吉长山G915.8 吉长山22220.  240. .00129.06756            15.75 242.
T     吉长四G1 20. 吉长四22220.  410. .00053.04123              20.23595
T     吉长四G2 20. 吉长四22220.  410. .00053.04123              20.23595
T     吉大岗0  35. 吉大岗风220.  120. .00267    .1              35.23595
T     吉大岗1  35. 吉大岗风220.  120. .00292 .1093              35.23595
T     吉到保0  35. 吉到保风220.  100. .00325.14974              35.23595
T     吉二道0 10.5 吉二道江220.  120. .00256.13814             10.523595
T     吉丰满G013.8 吉丰满22220.        .0027 .1281             13.8 242.
T     吉丰满G113.8 吉丰满22220.        .0039 .1356             13.8 242.
T     吉丰满G213.8 吉丰满22220.        .0027 .1323             13.8 242.
T     吉丰满G313.8 吉丰满22220.        .0026 .1306             13.8 242.
T     吉丰满G413.8 吉丰满22220.        .0029 .1298             13.8 242.
T     吉丰满G513.8 吉丰满22220.        .0031 .1351             13.8 242.
T     吉丰满G613.8 吉丰满22220.        .0036 .1341             13.8 242.
T     吉丰满G713.8 吉丰满22220.        .0037 .1321             13.8 242.
T     吉丰满G813.8 吉丰满22220.        .0034 .1331             13.8 242.
T     吉丰满G913.8 吉丰满22220.        .0031 .1351             13.8 242.
T     吉丰满GA13.8 吉丰满22220.         .002 .0911             13.8 242.
T     吉丰满GB13.8 吉丰满22220.        .0019 .0895             13.8 242.
T     吉风水0  35. 吉风水山220.  100. .00335.14209              35.23595
T     吉海坨1  35. 吉海坨风220.   63. .00335 .1422              35.23595
T     吉海坨2  35. 吉海坨风220.  100. .00335 .1422              35. 231.
T     吉黑鱼1  35. 吉黑鱼泡220.  100. .00321 .1423              35. 231.
T     吉黑鱼2  35. 吉黑鱼泡220.  100. .00321.14165              35. 231.
T     吉珲春0  24. 吉珲春新220.  400. .00054.04429              24. 242.
T     吉珲春1  24. 吉珲春新220.  400. .00054.04459              24. 242.
T     吉浑江G515.8 吉浑江22220.  240. .00134.06857            15.7523595
T     吉浑江G615.8 吉浑江22220.  240. .00107.06378            15.7523595
T     吉吉林7 13.8 吉吉林热220.  240. .00138.06952             13.8 242.
T     吉吉林8 13.8 吉吉林热220.  150. .00226.10414             13.8 242.
T     吉吉林9 15.8 吉吉林热220.  150. .00226.10414            15.75 242.
T     吉吉林A 15.8 吉吉林热220.  240. .00131.06554            15.75 242.
T     吉江南0  20. 吉江南热220.  400. .00063.04211              20.235.9
T     吉江南1  20. 吉江南热220.  400. .00064.04244              20.235.9
T     吉九台0  20. 吉九台厂500.  780. .00026.02212              20.53625
T     吉九台1  20. 吉九台厂500.  780. .00025.02176              20.53625
T     吉来福0  35. 吉来福风220.  100. .00313.13903              35.23595
T     吉来福1  35. 吉来福风220.  100. .00313.13903              35.23595
T     吉乐胜1  35. 吉乐胜0 220.  100. .00325.14974              35.23595
T     吉两江G310.5 吉两江22220.   25.  .0222 .4593             10.5 231.
T     吉辽源0  24. 吉辽源热220.  400.  .0006.04465              24.23595
T     吉辽源1  24. 吉辽源热220.  400.  .0006.04465              24.23595
T     吉马力0  35. 吉马力风220.   50. .00815.28811              35. 231.
T     吉马力1  35. 吉马力风220.   50. .00815.28811              35.23595
T     吉煤矸1  20. 吉煤矸石220.       .00067.05627              20.235.9
T     吉煤矸2  20. 吉煤矸0 220.       .00067.05627              20.235.9
T     吉那木1  35. 吉那木斯220.  100. .00309 .1387              35.23595
T     吉三井0  35. 吉三井子220.  100. .00225.12478              35.23595
T     吉三井1  35. 吉三井子220.  100. .00225.12478              35.23595
T     吉山门0  35. 吉山门风220.  100. .00309.14427              35.23595
T     吉山门1  35. 吉山门风220.  100. .00309.14427              35.23595
T     吉舍力1  35. 吉舍力0 220.  100. .00325.14974              35.23595
T     吉双沟G113.8 吉双沟22220.         .002 .0911             13.8 242.
T     吉双沟G213.8 吉双沟22220.         .002 .0911             13.8 242.
T     吉双辽G1 20. 吉双辽0 220.  370. .00083.04709              20. 242.
T     吉双辽G2 20. 吉双辽0 220.  370.  .0008.04676              20. 242.
T     吉双辽G3 20. 吉双辽厂500.  370. .00062 .0427              20. 535.
T     吉双辽G4 20. 吉双辽厂500.  370. .00072.04394              20. 535.
T     吉双辽G5 20. 吉双辽厂500.  780. .00021.01828              20.53625
T     吉双龙1  35. 吉双龙0 220.  100. .00298.14373              35.23595
T     吉水字1  35. 吉水字0 220.  100. .00335.14012              35.23595
T     吉水字2  35. 吉水字0 220.  100. .00335.14012              35.23595
T     吉四平0  20. 吉四平电220.  420. .00057.03996              20.235.9
T     吉松花4 10.5 吉松花0 220.   63. .00567.20159             10.5 220.
T     吉松花5 10.5 吉松花0 220.   63. .00527.20159             10.5 220.
T     吉松花6 10.5 吉松花0 220.   75.   .004.16933             10.5 220.
T     吉松花1 10.5 吉松花江220.  150. .00227.10729             10.5235.9
T     吉松花2 10.5 吉松花江220.  150. .00227.10809             10.5235.9
T     吉松花3  20. 吉松花江220.  420. .00057.03996              20.235.9
T     吉洮北1  35. 吉洮北0 220.   50. .00962.28417              35.23595
T     吉洮北2  35. 吉洮北0 220.   50. .00962.28417              35.23595
T     吉腾字1  35. 吉腾字0 220.  100. .00331.14099              35.23595
T     吉通化0 15.8 吉通化热220.  240. .00103.07058            15.7523595
T     吉通化1 15.8 吉通化热220.  240. .00103.07058            15.7523595
.T     吉通榆O  35. 吉通榆1 220.  100. .00297  .137              35. 220.
.T     吉通榆7  35. 吉通榆富220.  100. .00297  .137              35. 220.
.T     吉通榆8  35. 吉通榆富220.  100. .00297  .137              35. 220.
.T     吉通榆9  35. 吉通榆富220.  100. .00297  .137              35. 220.
.T     吉通榆2  35. 吉通榆0 220.  100. .00297  .137              35. 220.
.T     吉通榆L  35. 吉通榆龙220.  100. .00297  .137              35. 220.
.T     吉通榆M  35. 吉通榆龙220.  100. .00297  .137              35. 220.
.T     吉通榆N  35. 吉通榆龙220.  100. .00297  .137              35. 220.
.T     吉通榆H  35. 吉通榆团220.  100. .00297  .137              35. 220.
.T     吉通榆I  35. 吉通榆团220.  100. .00297  .137              35. 220.
.T     吉通榆J  35. 吉通榆团220.  100. .00297  .137              35. 220.
.T     吉通榆3  35. 吉通榆协220.  100. .00297  .137              35. 220.
.T     吉通榆4  35. 吉通榆协220.  100. .00297  .137              35. 220.
.T     吉通榆5  35. 吉通榆协220.  100. .00297  .137              35. 220.
.T     吉通榆6  35. 吉通榆协220.  100. .00297  .137              35. 220.
.T     吉通榆E  35. 吉通榆新220.  100. .00297  .137              35. 220.
.T     吉通榆F  35. 吉通榆新220.  100. .00297  .137              35. 220.
.T     吉通榆G  35. 吉通榆新220.  100. .00297  .137              35. 220.
.T     吉通榆A  35. 吉通榆瞻220.  100. .00297  .137              35. 220.
.T     吉通榆B  35. 吉通榆瞻220.  100. .00297  .137              35. 220.
.T     吉通榆C  35. 吉通榆瞻220.  100. .00297  .137              35. 220.
.T     吉通榆D  35. 吉通榆瞻220.  100. .00297  .137              35. 220.
.T     吉通榆K  35. 吉通榆中220.  100. .00297  .137              35. 220.
T     吉同发0  35. 吉同发风220.   50. .00639.29379              35.23595
T     吉同发1  35. 吉同发风220.  100. .00322.14646              35.23595
T     吉同发2  35. 吉同发风220.  100. .00325.14974              35.23595
T     吉同发3  35. 吉同发风220.   63. .00593  .229              35.23575
T     吉同发4  35. 吉同发风220.   63. .00594  .229              35.23575
T     吉同发5  35. 吉同发风220.   63. .00594  .229              35.23575
T     吉同发6  35. 吉同发风220.   63. .00594  .229              35.23575
T     吉王子0  35. 吉王子风220.   63. .00547    .2              35. 231.
T     吉王子1  35. 吉王子风220.   63. .00547    .2              35. 231.
T     吉王子2  35. 吉王子风220.   63. .00601.21964              35.23595
T     吉向阳1  35. 吉向阳0 220.  100. .00319.14209              35. 231.
T     吉向阳2  35. 吉向阳0 220.  100. .00318.14209              35. 231.
T     吉向阳3  35. 吉向阳0 220.  100. .00319.14209              35. 231.
T     吉向阳4  35. 吉向阳0 220.  100. .00318.14209              35. 231.
T     吉小山G113.8 吉小山22220.        .0047   .18             13.8 242.
T     吉小山G213.8 吉小山22220.        .0047   .18             13.8 242.
T     吉新艾1  35. 吉新艾0 220.  100. .00322.14318              35.23595
.T     吉新丰0 13.8 吉新丰满220.         .002 .0911             13.8 242.
.T     吉新丰1 13.8 吉新丰满220.        .0019 .0895             13.8 242.
T     吉新立0  35. 吉新立风220.  100. .00399.14209              35. 230.
T     吉鑫丰0  35. 吉鑫丰风220.  100. .00329.14558              35.23595
T     吉鑫丰1  35. 吉鑫丰风220.  100. .00329.14558              35.23595
T     吉鑫丰2  35. 吉鑫丰风220.  100. .00329.14558              35.23595
T     吉秀水0  35. 吉秀水风220.  100. .00322.14646              35.23595
T     吉延吉0  18. 吉延吉热220.  240. .00098.06128              18. 236.
T     吉延吉1  18. 吉延吉热220.  240. .00099.06104              18. 236.
T     吉永安0  35. 吉永安风220.  100. .00325.14974              35.23595
T     吉永茂1  35. 吉永茂0 220.  100. .00361.14679              35. 231.
T     吉云峰G113.8 吉云峰22220.        .0022 .1063             13.8 242.
T     吉云峰G213.8 吉云峰22220.        .0022 .1041             13.8 242.
.T     吉甄峰0  35. 吉甄峰风220.   63. .00237.13771              35.23595
T     吉镇赉1 10.5 吉镇赉0 220.   50. .00783.26231             10.523595
T     吉镇赉2  35. 吉镇赉0 220.  100. .00776.28308              35.23595
T     辽鞍钢1 15.8 辽鞍钢三220.  180. .00131.07278            15.75 230.
T     辽鞍钢0  16. 辽鞍钢新220.  360.  .0003.01956              16. 230.
T     辽白台0  35. 辽白台子220.  100. .00238 .1292              35. 230.
T     辽长甸G113.8 辽长甸22220.        .0047 .1573             13.8 242.
T     辽长甸G213.8 辽长甸22220.        .0047  .156             13.8 242.
T     辽长甸二13.8 辽长甸20220.        .0047 .1573             13.8 242.
T     辽长甸0 13.8 辽长甸20220.        .0047 .1573             13.8 242.
T     辽朝阳0  35. 辽朝阳堡220.  100. .00283 .1393              35. 207.
T     辽存珠0  35. 辽存珠风220.  120. .00208.11667              35. 230.
T     辽大连4  24. 辽大连热220.  420. .00051  .037              24. 242.
T     辽大连5  24. 辽大连热220.  420. .00051.03695              24. 242.
T     辽大连0  22. 辽大连湾220.  436. .00059.03407              22. 231.
T     辽大连1  22. 辽大连湾220.  436. .00059.03407              22. 231.
T     辽大连2  20. 辽大连湾220.  418. .00053.03028              20. 231.
T     辽大连3  20. 辽大连湾220.  418. .00053.03028              20. 231.
.T     辽大洼0  35. 辽大洼风220.  100. .00297  .137              35. 220.
T     辽大兴0  35. 辽大兴风220.  100. .00297  .137              35. 220.
T     辽丹东G1 10. 辽丹东22220.  418.  .0006 .0345              10. 230.
T     辽丹东G2 10. 辽丹东22220.  418.  .0006 .0343              10. 230.
T     辽丹东5  20. 辽丹东热220.  400. .00054.03784              20. 242.
T     辽丹东6  20. 辽丹东热220.  370. .00054.03784              20. 242.
T     辽调兵1  20. 辽调兵0 220.  370. .00079.04843              20. 230.
T     辽调兵2  20. 辽调兵0 220.  370. .00079.04843              20. 230.
T     辽东方0  20. 辽东方厂220.  430. .00066.04349              20. 242.
T     辽东方1  20. 辽辽宁电220.  430. .00066.04349              20.23595
T     辽抚顺2  20. 辽抚顺热220.  370.  .0008.04883              20. 242.
T     辽抚顺3  20. 辽抚顺0 220.  370.  .0008.04883              20.23595
T     辽阜北0  35. 辽阜北风220.  100. .00267  .136              35.22138
T     辽阜西0  35. 辽阜西风220.  100. .00238 .1292              35. 230.
T     辽阜新34 10. 辽阜新22220.        .0041 .0942              10. 231.
T     辽阜新G115.8 辽阜新22220.  240. .00139 .0686            15.7523595
T     辽阜新G215.8 辽阜新22220.  240. .00202 .0757            15.7523595
T     辽阜新G3 20. 辽阜新22220.  430. .00066.06629              20.23595
T     辽阜新G0 20. 辽阜新22220.  430. .00066.04154              20.23595
T     辽阜新6  35. 辽阜新风220.  120. .00327  .139              35. 207.
T     辽阜新2 15.8 辽金山22220.  180. .00188.09333            15.75 242.
T     辽阜新3 15.8 辽金山22220.  180. .00187.09333            15.75 242.
T     辽阜新1 13.8 辽金山22220.  180. .00188.09333             13.8 242.
T     辽阜新金13.8 辽金山22220.  180. .00187.09333             13.8 242.
T     辽阜新4 15.8 辽阜新煤220.   75.  .0064 .1807            15.75 242.
T     辽阜新5 15.8 辽阜新0 220.   75.  .0064 .1807            15.75 242.
T     辽甘井0  20. 辽甘井子220.  370. .00077.05007              20. 230.
T     辽甘井1  20. 辽甘井子220.  370. .00076 .0499              20. 230.
T     辽海派0  35. 辽海派风220.  120. .00096.19292              35. 230.
T     辽红山0  35. 辽红山风220.  120. .00298 .1364              35. 230.
T     辽红沿1  24. 辽红沿0 500.  1260 .00001.00569              24. 525.
T     辽红沿2  24. 辽红沿0 500.  1260 .00001.00569              24. 525.
T     辽红沿3  24. 辽红沿0 500.  1260 .00001.00569              24. 525.
T     辽红阳0  20. 辽红阳热220.  400. .00053.04415              20.23595
T     辽红阳1  20. 辽红阳热220.  400. .00053.04415              20.23595
T     辽桓仁DY 10. 辽桓仁22220.  300.  .0029 .0762              10. 231.
T     辽回龙GG 10. 辽回龙22220.   90.  .0045 .1801              10. 231.
T     辽金哨22220. 辽金哨66 63.   63. .00551.19952             220.  63.
T     辽金哨G1 10. 辽金哨22220.   50. .00629  .268              10. 220.
T     辽金哨G2 10. 辽金哨22220.   50.  .0062  .268              10. 242.
T     辽锦州G315.8 辽锦州22220.  240. .00146.05792            15.75 242.
T     辽锦州0  20. 辽锦州热220.  370. .00053.03638              20. 242.
T     辽锦州1  20. 辽锦州热220.  370. .00053.03638              20. 242.
T     辽聚粮0  35. 辽聚粮屯220.  100. .00297  .137              35. 220.
T     辽康平厂 20. 辽康平50500.  720. .00033 .0237              20.53625
T     辽康平0  20. 辽康平50500.  720. .00033 .0237              20.53625
T     辽老龙0  35. 辽老龙口220.  100. .00387   .14              35. 230.
T     辽辽阳0  6.3 辽辽阳芳220.        .0115 .2541              6.3225.5
T     辽辽阳1  6.3 辽辽阳芳220.        .0115 .2541              6.3225.5
T     辽凌海0  35. 辽凌海风220.  120. .00221.10033              35. 230.
T     辽凌海1  35. 辽凌海风220.  120. .00243.11667              35. 220.
T     辽留龙0  35. 辽留龙沟220.  100. .00238 .1292              35. 230.
T     辽龙康66 66. 辽龙康风220.  240. .00093.05417              66. 230.
T     辽龙康60 66. 辽龙康风220.1 240. .00095.05417              66.241.5
.T     辽龙康60 66. 辽龙康风220.2 100. .00312  .133              66. 230.
T     辽南票G315.8 辽南票22220.  180. .00425 .1313            15.75 242.
T     辽南票G415.8 辽南票22220.  180. .00179.09907            15.75 242.
T     辽能港G115.8 辽能港22220.  240. .00166  .068            15.75 242.
T     辽能港G215.8 辽能港22220.  240.  .0016 .0681            15.75 242.
T     辽盘锦0  20. 辽盘锦热220.  390. .00057.04485              20. 242.
T     辽盘锦1  20. 辽盘锦热220.  390. .00057.04485              20. 242.
T     辽蒲石3 15.7 辽蒲石河500.        .0006 .0441             15.7 525.
T     辽蒲石2 15.7 辽蒲石河500.        .0006 .0441             15.7 525.
T     辽蒲石1 15.7 辽蒲石河500.        .0006 .0441             15.7 525.
T     辽蒲石0 15.7 辽蒲石河500.        .0006 .0441             15.7 525.
T     辽千军0  35. 辽千军风220.  100. .00285   .13              35.23287
T     辽清河G1 20. 辽清河22220.  720.  .0029 .0694              20. 230.
T     辽清河G715.8 辽清河20220.  260. .00037.02333            15.75 242.
T     辽清河G815.8 辽清河20220.  260. .00037.02333            15.75 242.
T     辽清河0  20. 辽清河厂500.  720. .00012.02337              20.52273
T     辽三江0  35. 辽三江口220.  100. .00238 .1292              35. 230.
T     辽沈海G1 18. 辽沈海22220.  240.  .0013 .0643              18. 231.
T     辽沈海G2 18. 辽沈海22220.  240.  .0013 .0643              18. 231.
T     辽沈海G3 18. 辽沈海22220.  240.  .0013 .0643              18. 235.
T     辽沈西0  20. 辽沈西热220.  390. .00057.04485              20. 242.
T     辽沈西1  20. 辽沈西热220.  390. .00057.04485              20. 242.
T     辽双岭G1 10. 辽双岭66 63.   32. .00576.20794              10.65.36
T     辽水丰G1 10. 辽水丰22220.         .004  .119              10. 231.
T     辽水丰G2 10. 辽水丰22220.         .004  .119              10. 231.
T     辽水丰G4 10. 辽水丰22220.         .004  .119              10. 231.
T     辽水丰G5 10. 辽水丰22220.        .0054  .116              10. 231.
T     辽苏家0  18. 辽苏家屯220.  260. .00018.05385              18. 242.
T     辽苏家1  18. 辽苏家屯220.  260. .00018.05385              18. 242.
T     辽绥中G1 24. 辽绥中51500.  120. .00022.01863              24. 550.
T     辽绥中G2 24. 辽绥中50500.       .00022.01827              24. 550.
T     辽绥中G3 27. 辽绥中51500.       .00018.01553              27.53625
T     辽绥中G4 27. 辽绥中51500.       .00018.01553              27.53625
T     辽太平7  35. 辽太平风220.  120. .00208.11667              35. 230.
T     辽太平6  35. 辽太平沟220.  100. .00291  .127              35. 230.
T     辽太平4  10. 辽太平哨220.  120.  .0022  .114              10. 231.
T     辽泰山G113.8 辽泰山22220.  160. .00156.08475             13.8 230.
T     辽泰山G213.8 辽泰山22220.  160. .00188.08867             13.8 230.
T     辽塘坊0  35. 辽塘坊风220.  100. .00297  .137              35. 220.
T     辽铁岭G5 20. 辽铁岭厂500.  720. .00038.02267              20. 525.
T     辽铁岭G6 20. 辽铁岭厂500.  720. .00103.04633              20. 525.
T     辽铁岭2  20. 辽铁岭22220.  370.  .0008 .0461              20. 242.
T     辽铁岭3  20. 辽铁岭22220.  370.  .0008 .0463              20. 242.
T     辽铁岭0  20. 辽铁岭厂500.  370.  .0008 .0451              20. 525.
T     辽铁岭1  20. 辽铁岭厂500.  370.  .0007 .0411              20. 525.
T     辽驼山0  35. 辽驼山风220.  120. .00244.11175              35.21757
T     辽万家0  35. 辽万家风220.  100. .00317 .1308              35.23287
T     辽王营0  35. 辽王营子220.  100. .00297  .137              35. 220.
T     辽协和0  35. 辽协和万220.  100. .00297  .137              35. 220.
T     辽燕山2  20. 辽燕山湖220.  720. .00032.02355              20. 220.
T     辽燕山1  20. 辽燕山0 500.  720. .00033.02383              20. 500.
T     辽迎东0  35. 辽迎东风220.  100. .00071 .0772              35.23287
T     辽营口3  20. 辽营口厂220.  400.  .0006 .0348              20. 242.
T     辽营口4  20. 辽营口厂220.  400.  .0006 .0348              20. 242.
T     辽营口1  20. 辽营口0 500.  720. .00022 .0195              20.53625
T     辽营口2  20. 辽营口0 500.  720. .00023.01932              20.53625
T     辽营口5  20. 辽营口热220.  400. .00053.03778              20.23595
T     辽营口6  20. 辽营口热220.  400. .00053 .0378              20.23595
T     辽扎兰0  35. 辽扎兰山220.  100. .00303   .14              35. 230.
T     辽彰北0  35. 辽彰北风220.  100. .00297  .137              35. 230.
T     辽彰北1  35. 辽彰北风220.  100. .00283  .141              35. 230.
T     辽彰北2  35. 辽彰北风220.  100. .00284  .141              35. 230.
T     辽彰北3  35. 辽彰北风220.  100. .00283  .141              35. 230.
T     辽彰东0  35. 辽彰东风220.  100. .00297  .137              35.236.5
T     辽彰东1  35. 辽彰东风220.  100. .00297  .137              35.236.5
T     辽彰东2  35. 辽彰东风220.  100. .00297  .137              35.236.5
T     辽彰东3  35. 辽彰东风220.   50. .00297  .137              35.236.5
T     辽庄河0  20. 辽庄河厂500.  720. .00022 .0195              20.53625
T     辽庄河1  20. 辽庄河厂500.  720. .00022.01928              20. 550.
T     蒙东敖1  35. 蒙东敖0 220.  100. .00284  .138              35.235.4
T     蒙东白1  20. 蒙东白音500.  720. .00008.02026              20. 550.
T     蒙东白2  20. 蒙东白音500.  720. .00008.02026              20. 550.
T     蒙东北0  35. 蒙东北梁220.  100. .00308  .125              35.235.4
T     蒙东北3  35. 蒙东北清220.  120. .00225.10358              35.235.4
T     蒙东北1  35. 蒙东北清220.   90. .00324.13444              35.235.4
T     蒙东北2  35. 蒙东北清220.   90. .00324.13444              35.235.4
T     蒙东赤1 13.8 蒙东赤0 220.  160. .00171.08169             13.8 242.
T     蒙东赤2 13.8 蒙东赤0 220.  160. .00171.08169             13.8 242.
T     蒙东达0  35. 蒙东达里220.  120.  .0026 .1015              35.235.4
T     蒙东大7  20. 蒙东大2 500.  720. .00008.02026              20. 550.
T     蒙东大8  20. 蒙东大2 500.  720. .00008.02026              20. 550.
T     蒙东大9  35. 蒙东大城220.   50. .01175  .253              35.235.4
T     蒙东大6  35. 蒙东大0 220.  120. .00257.11148              35.235.4
T     蒙东大3  35. 蒙东大水220.  120. .00224.11242              35.235.4
T     蒙东大4  35. 蒙东大1 220.  100. .00323 .1273              35.235.4
T     蒙东大A  .27 蒙东大5  35.   20. .00016.01655              .27  35.
T     蒙东代1  35. 蒙东代力220.   50. .00748 .2546              35.235.4
T     蒙东代2  35. 蒙东代力220.   50. .00746 .2546              35.235.4
T     蒙东代3  35. 蒙东代力220.  100. .00256 .1209              35.235.4
T     蒙东代4  35. 蒙东代力220.  100. .00212 .1232              35.235.4
T     蒙东代钦 35. 蒙东代0 220.   50. .01161  .288              35.235.4
T     蒙东东3  35. 蒙东东湖220.   50. .01175  .253              35.235.4
T     蒙东东0  35. 蒙东东山220.   63. .00554.19921              35.235.4
T     蒙东东1  35. 蒙东东山220.  120. .00225.10667              35.235.4
T     蒙东东2  35. 蒙东东山220.  120. .00225.10858              35.235.4
T     蒙东额4  35. 蒙东额1 220.   50. .01161   .28              35.235.4
T     蒙东额3  35. 蒙东额0 220.   50. .01161   .28              35.235.4
T     蒙东额2  35. 蒙东额勒220.   50. .01175  .253              35.235.4
T     蒙东鄂0  20. 蒙东鄂温500.  720. .00026.01894              20.53625
T     蒙东鄂1  20. 蒙东鄂温500.  720. .00026.01894              20.53625
T     蒙东高0  35. 蒙东高力220.  120. .00201.11667              35.235.4
T     蒙东高立 35. 蒙东高力220.  100. .00297   .14              35.235.4
T     蒙东公0  35. 蒙东公主220.   63. .00441.22222              35.235.4
T     蒙东国1  35. 蒙东国泰220.  150. .00151 .0786              35.235.4
T     蒙东国2  35. 蒙东国泰220.  150. .00151.07827              35.235.4
T     蒙东哈3  35. 蒙东哈2 220.        .0023.12387              35.235.4
T     蒙东哈1  35. 蒙东哈日220.  100. .00283  .136              35.235.4
T     蒙东翰1  35. 蒙东翰嘎220.   50. .01175  .253              35.235.4
T     蒙东浩0  35. 蒙东浩日220.  100. .00229   .14              35.235.4
T     蒙东浩2  35. 蒙东浩日220.  100. .00289 .1399              35.235.4
T     蒙东浩1  35. 蒙东浩日220.  100. .00288   .14              35.235.4
T     蒙东呼0  20. 蒙东呼伦500.        .0002 .0169              20.53625
T     蒙东呼1  20. 蒙东呼伦500.        .0002 .0169              20.53625
T     蒙东花0  35. 蒙东花灯220.  100. .00295 .1258              35.235.4
T     蒙东华1  35. 蒙东华0 220.  100. .00253  .136              35.235.4
T     蒙东华2  35. 蒙东华0 220.  100. .00209 .1369              35.235.4
T     蒙东黄0  35. 蒙东黄岗220.   50. .01175  .253              35.235.4
.T     蒙东黄1  35. 蒙东黄羊220.   50. .00257.11148              35.235.4
T     蒙东霍7  20. 蒙东霍3 500.       .00027.02402              20.53625
T     蒙东霍8  20. 蒙东霍3 500.       .00027.02402              20.53625
T     蒙东霍C 10.5 蒙东霍煤110.   63. .00549.16317             10.5 121.
T     蒙东霍B 10.5 蒙东霍煤110.   63. .00549.16317             10.5 121.
T     蒙东霍A 10.5 蒙东霍0 110.  120. .00244.08767             10.5 121.
T     蒙东霍9 10.5 蒙东霍0 110.  120. .00249.08608             10.5 121.
T     蒙东霍6 10.5 蒙东霍0 110.  180. .00169.05844             10.5 121.
T     蒙东霍5 10.5 蒙东霍1 220.  180. .00151.07372             10.5 242.
T     蒙东吉0  35. 蒙东吉利220.   50. .01175  .253              35.235.4
T     蒙东建0  35. 蒙东建华220.  100. .00299  .138              35.235.4
T     蒙东街1  35. 蒙东街0 220.   50. .00647 .2792              35.235.4
T     蒙东锦0  66. 蒙东锦山220.  120.  .0021.10908              66. 220.
T     蒙东京0  20. 蒙东京科220.  400. .00049.03428              20. 242.
T     蒙东九0  35. 蒙东九龙220.   50. .01161   .28              35.235.4
T     蒙东久0  35. 蒙东久合220.   50. .01175  .253              35.235.4
T     蒙东昆0  35. 蒙东昆都220.   50. .00714   .26              35.235.4
T     蒙东昆1  35. 蒙东昆都220.  100. .00307   .13              35.235.4
T     蒙东联0  35. 蒙东联合220.  100. .00286 .1407              35.235.4
T     蒙东龙1  35. 蒙东龙0 220.  100. .00308  .125              35.235.4
T     蒙东马0  35. 蒙东马架220.   50. .01175  .253              35.235.4
T     蒙东满0  35. 蒙东满斗220.  100. .00323  .124              35.235.4
T     蒙东煤1 15.8 蒙东煤矸220.  180. .00133.07556            15.75 242.
T     蒙东煤2 15.8 蒙东煤矸220.  180. .00133.07533            15.75 242.
T     蒙东煤0  35. 蒙东煤窑220.   63. .00439.35921              35.235.4
T     蒙东煤3 10.5 蒙东煤制220.  160. .00171.08169             10.5 242.
T     蒙东煤4 10.5 蒙东煤制220.  160. .00171.08169             10.5 242.
T     蒙东煤5 10.5 蒙东煤制220.   63. .00549.16317             10.5 242.
T     蒙东煤6 10.5 蒙东煤制220.   63. .00549.16317             10.5 242.
T     蒙东莫1  35. 蒙东莫力220.  100. .00289 .1399              35.235.4
T     蒙东莫2  35. 蒙东莫力220.  100. .00288   .14              35.235.4
T     蒙东木1  35. 蒙东木0 220.   50. .01175  .253              35.235.4
T     蒙东努1  35. 蒙东努0 220.   104 .00287 .1404              35.235.4
T     蒙东努2  35. 蒙东努0 220.   90. .00059.15211              35.235.4
T     蒙东齐0  35. 蒙东齐心220.  100. .00353 .1398              35.235.4
T     蒙东赛0  35. 蒙东赛罕220.   63. .00529.19048              35.235.4
T     蒙东赛1  35. 蒙东赛罕220.   63. .00559.19048              35.235.4
T     蒙东三1  35. 蒙东三0 220.  100.  .0032 .1395              35.235.4
T     蒙东三2  35. 蒙东三家220.   50. .01175  .253              35.235.4
T     蒙东双1  35. 蒙东双0 220.  100. .00306 .1276              35.235.4
T     蒙东双2  35. 蒙东双兴220.   50. .01175  .253              35.235.4
T     蒙东孙1  35. 蒙东孙家220.  120. .00216.07467              35.235.4
T     蒙东孙2  35. 蒙东孙家220.   63. .00635.23432              35.235.4
T     蒙东孙3  35. 蒙东孙家220.   50. .00822.29839              35.235.4
T     蒙东塔0  35. 蒙东塔拉220.  120. .00228.11667              35.235.4
T     蒙东台0  35. 蒙东台吉220.  100. .00323.14351              35. 220.
T     蒙东太0  35. 蒙东太和220.        .0023.12387              35.235.4
T     蒙东唐0  35. 蒙东唐兴220.   50. .01175  .253              35.235.4
T     蒙东天0  35. 蒙东天洁220.   50. .01161   .28              35.235.4
T     蒙东通4 15.8 蒙东通0 220.        .0018 .0703            15.75 242.
T     蒙东通5 15.8 蒙东通0 220.        .0025 .0701            15.75 242.
T     蒙东通6 15.8 蒙东通0 220.  260. .00075.05431            15.75 242.
T     蒙东通7 15.8 蒙东通0 220.        .0015 .0665            15.75 242.
T     蒙东通3  20. 蒙东通2 500.        .0003.02415              20. 550.
T     蒙东通8 13.8 蒙东通1 220.  150. .00154 .0912             13.8 242.
T     蒙东通9 13.8 蒙东通1 220.  150. .00164.08867             13.8 242.
T     蒙东翁0  35. 蒙东翁根220.   50. .00829  .262              35.235.4
T     蒙东乌1  35. 蒙东乌力220.  100.   .003   .14              35.235.4
T     蒙东乌2  35. 蒙东乌力220.  100. .00298  .141              35.235.4
T     蒙东乌3  35. 蒙东乌力220.  100. .00258   .14              35.235.4
T     蒙东乌0  35. 蒙东乌套220.  120. .00287.13734              35.235.4
T     蒙东五0  35. 蒙东五道220.  100. .00323.14351              35.235.4
T     蒙东五1  35. 蒙东五分220.   50. .01175  .253              35.235.4
T     蒙东西1  35. 蒙东西0 220.  120. .00216.10933              35.235.4
T     蒙东西3 15.8 蒙东西乌220.        .0045 .1233            15.75 242.
T     蒙东西4 15.8 蒙东西乌220.        .0045 .1233            15.75 242.
T     蒙东兴4 10.5 蒙东兴安220.        .0006 .0348             10.5 242.
T     蒙东兴5 10.5 蒙东兴安220.        .0006 .0348             10.5 242.
T     蒙东兴3  35. 蒙东兴牧220.  120. .00228.11667              35.235.4
T     蒙东伊A  20. 蒙东伊0 500.  630. .00012 .0229              20. 550.
T     蒙东伊F  20. 蒙东伊0 500.  630. .00012 .0229              20. 550.
T     蒙东伊D  20. 蒙东伊0 500.  720. .00008.01921              20. 550.
T     蒙东伊E  20. 蒙东伊0 500.  720. .00008.01921              20. 550.
T     蒙东伊B  20. 蒙东伊5 500.  720. .00008.01921              20. 550.
T     蒙东伊C  20. 蒙东伊5 500.  720. .00008.01921              20. 550.
T     蒙东伊8  35. 蒙东伊4 500.  240.       .05513              35. 500.
T     蒙东义1  35. 蒙东义和220.  150. .00181.09333              35.235.4
T     蒙东亿1  35. 蒙东亿0 220.   63.  .0046 .2381              35.235.4
T     蒙东亿2  35. 蒙东亿0 220.   50. .00709  .239              35.235.4
T     蒙东元6  20. 蒙东元2 500.        .0004 .0239              20. 550.
T     蒙东元7  20. 蒙东元3 500.        .0003 .0241              20. 550.
T     蒙东元8  20. 蒙东元3 500.  720. .00008.01967              20. 550.
T     蒙东扎1  35. 蒙东扎北220.  100.   .003 .1301              35.235.4
T     蒙东扎2  35. 蒙东扎北220.  100. .00324 .1317              35.235.4
T     蒙东扎0  35. 蒙东扎北220.   50. .01175  .253              35.235.4
T     蒙东左1  35. 蒙东左家220.  150. .00157.09326              35.235.4
B     黑北安B1  1.1F                                                            黑北安B1
T     黑北安B1  1. 黑北安22220.       .00154.07664               1.225.5
T     黑北安B1  1. 黑北安GA10.5       .00073-00357               1. 10.5
T     黑北安B1  1. 黑北安L1 66.        .0009.04212               1.  66.
B     黑晨光B1  1.1J                                                            黑晨光B1
T     黑晨光B1  1. 黑晨光22220.  120. .00185.12454               1.22275
T     黑晨光B1  1. 黑晨光11110.   70. .00152-00463               1. 110.
T     黑晨光B1  1. 黑晨光35 35.   50. .00199.06938               1.  35.
B     黑大庆B1  1.1M                                                            黑大庆B1
T     黑大庆B1  1. 黑大庆1B500.              .0159               1. 500.
T     黑大庆B1  1. 黑大庆1D220.             -.0016               1.22655
T     黑大庆B1  1. 黑大庆S1 35.        .0002 .0303               1.  35.
B     黑大庆B2  1.1M                                                            黑大庆B2
T     黑大庆B2  1. 黑大庆50500.        .0001.02107               1. 525.
T     黑大庆B2  1. 黑大庆22220.        .0001-00372               1.241.5
T     黑大庆B2  1. 黑大庆S2 35.       .00046.04076               1.  35.
B     黑大庆3   1.1M                                                            黑大庆自备B2
T     黑大庆3   1. 黑大庆自220.         .001 .0739               1. 242.
T     黑大庆3   1. 黑大庆1 110.        .0006 .0507               1. 121.
T     黑大庆3   1. 黑大庆4 15.8        .0005-.0043               1.15.75
B     黑大庆5   1.1M                                                            黑大庆自备B3
T     黑大庆5   1. 黑大庆自220.        .0011 .0798               1. 242.
T     黑大庆5   1. 黑大庆1 110.        .0011 .0546               1. 121.
T     黑大庆5   1. 黑大庆6 15.8        .0011 -.009               1.15.75
B     黑方正B1  1.1J                                                            黑方正B1
T     黑方正B1  1. 黑方正1B500.        .0002 .0196               1. 525.
T     黑方正B1  1. 黑方正1D220.        .0001-.0023               1.23345
T     黑方正B1  1. 黑方正Y1 35.        .0005 .0342               1.  35.
B     黑冯屯B1  1.1C                                                            黑冯屯B1
T     黑冯屯B1  1. 黑冯屯1B500.            . .0159               1. 500.
T     黑冯屯B1  1. 黑冯屯1D220.            .-.0016               1.22655
T     黑冯屯B1  1. 黑冯屯S1 35.        .0002 .0303               1.  35.
B     黑富二B1  1.1C                                                            黑富二B1
T     黑富二B1  1. 黑富二22220.        .0013 .0829               1.23595
T     黑富二B1  1. 黑富二L1110.        .0009 .0504               1. 121.
T     黑富二B1  1. 黑富二G115.8        .0006-.0038               1.15.75
B     黑富二B2  1.1C                                                            黑富二B2
T     黑富二B2  1. 黑富二22220.        .0016 .0909               1.23595
T     黑富二B2  1. 黑富二L1110.        .0011 .0508               1. 121.
T     黑富二B2  1. 黑富二G215.8        .0007-.0046               1.15.75
B     黑富热B1  1.1C                                                            黑富热B1
T     黑富热B1  1. 黑富热11110.              .0755               1.115.5
T     黑富热B1  1. 黑富热GA10.5              .0985               1. 10.5
T     黑富热B1  1. 黑富热GB10.5               .001               1. 10.5
B     黑哈南B1  1.1E                                                            黑哈南B1
T     黑哈南B1  1. 黑哈南1B500.       .00014 .0159               1. 500.
T     黑哈南B1  1. 黑哈南1D220.        .0001-.0016               1.22655
T     黑哈南B1  1. 黑哈南S1 35.        .0005 .0308               1.  35.
B     黑哈南B2  1.1E                                                            黑哈南B2
T     黑哈南B2  1. 黑哈南2B500.       .00015.01551               1. 500.
T     黑哈南B2  1. 黑哈南2D220.       .00007-00134               1.22588
T     黑哈南B2  1. 黑哈南S2 35.        .0005.03062               1.  35.
B     黑红旗B1  1.1M                                                            黑红旗B1
T     黑红旗B1  1. 黑红旗22220.        .0017 .1002               1. 220.
T     黑红旗B1  1. 黑红旗11110.        .0008-.0055               1. 110.
T     黑红旗B1  1. 黑红旗S1 66.        .0015 .0565               1.  66.
B     黑红旗B2  1.1M                                                            黑红旗B2
T     黑红旗B2  1. 黑红旗22220.        .0021 .0982               1. 220.
T     黑红旗B2  1. 黑红旗11110.        .0007-.0056               1. 110.
T     黑红旗B2  1. 黑红旗S1 66.        .0016 .0558               1.  66.
B     黑呼玛B1  1.1W                                                            黑呼玛B1
T     黑呼玛B1  1. 黑呼玛22220.   63. .00557.24135               1. 220.
T     黑呼玛B1  1. 黑呼玛66 66.   63. .00291-01452               1.  66.
T     黑呼玛B1  1. 黑呼玛1010.5   63. .00292.11627               1. 10.5
B     黑换流B1  1.1F                                                            黑换流B1
T     黑换流B1  1. 黑换流1B500.   379       .03318               1. 535.
T     黑换流B1  1. 黑换流1D220.   187       -00313               1. 230.
T     黑换流B1  1. 黑换流35 35.   172       .04451               1.  35.
B     黑火炬B1  1.1M                                                            黑火炬B1
T     黑火炬B1  1. 黑火炬22220.         .002 .0844               1. 220.
T     黑火炬B1  1. 黑火炬L1110.        .0005-.0123               1. 110.
T     黑火炬B1  1. 黑火炬Y1 66.        .0073  .194               1.  66.
B     黑火炬B2  1.1M                                                            黑火炬B2
T     黑火炬B2  1. 黑火炬22220.        .0024 .0827               1. 220.
T     黑火炬B2  1. 黑火炬L1110.        .0001-.0115               1. 110.
T     黑火炬B2  1. 黑火炬Y1 66.        .0086 .1931               1.  66.
B     黑集贤B1  1.1T                                                            黑集贤B1
T     黑集贤B1  1. 黑集贤50500.  750. .00002.01753               1. 525.
T     黑集贤B1  1. 黑集贤22220.  750. .00004-00168               1.22425
T     黑集贤B1  1. 黑集贤L1 66.  240. .00016.02963               1.  66.
B     黑加格2   1.1W                                                            黑加格达奇B1
T     黑加格2   1. 黑加格达220.   63. .00352.22484               1. 220.
T     黑加格2   1. 黑加格0  66.   63. .00198-01198               1.  66.
T     黑加格2   1. 黑加格3 10.5   63. .00286.12818               1. 10.5
B     黑加格4   1.1W                                                            黑加格达奇B2
T     黑加格4   1. 黑加格达220.   63. .00352.22484               1. 220.
T     黑加格4   1. 黑加格0  66.   63. .00198-01198               1.  66.
T     黑加格4   1. 黑加格3 10.5   63. .00286.12818               1. 10.5
B     黑佳木0   1.1J                                                            黑佳木斯A厂B1
T     黑佳木0   1. 黑佳木斯220.        .0025 .1376               1.229.9
T     黑佳木0   1. 黑佳木1 110.        .0019 .0872               1. 121.
T     黑佳木0   1. 黑佳木2 10.5        .0014 .0055               1.11.03
B     黑佳木3   1.1J                                                            黑佳木斯A厂B2
T     黑佳木3   1. 黑佳木斯220.        .0018 .1414               1.229.9
T     黑佳木3   1. 黑佳木1 110.        .0013 .0885               1. 121.
T     黑佳木3   1. 黑佳木4 10.5        .0012-.0073               1.11.03
B     黑镜老0   1.1H                                                            黑镜老厂B1
T     黑镜老0   1. 黑镜老厂220.        .0075 .3386               1.236.5
T     黑镜老0   1. 黑镜老1  66.        .0045 .1817               1.70.95
T     黑镜老0   1. 黑镜老2 10.5        .0043-.0094               1. 10.5
B     黑林海B1  1.1H                                                            黑林海B1
T     黑林海B1  1. 黑林海1B500.       .00009.02028               1. 525.
.T     黑林海B1  1. 黑林海1D220.        .0001-00373               1. 230.
T     黑林海B1  1. 黑林海L1 66.       .00047.03832               1.  66.
B     黑龙凤B1  1.1M                                                            黑龙凤B1
T     黑龙凤B1  1. 黑龙凤11110.       .01056.18022               1. 110.
T     黑龙凤B1  1. 黑龙凤GA10.5       .00277.00528               1. 10.5
T     黑龙凤B1  1. 黑龙凤L1 66.       .00244.06993               1.  66.
B     黑漠河B1  1.1W                                                            黑漠河B1
T     黑漠河B1  1. 黑漠河22220.   63. .00358.22167               1. 220.
T     黑漠河B1  1. 黑漠河66 66.   63. .00198-01119               1.  66.
T     黑漠河B1  1. 黑漠河1010.5   63. .00295.12754               1. 10.5
B     黑牡二A6  1.1H                                                            黑牡二A厂B1
T     黑牡二A6  1. 黑牡二A0220.  120.  .0024  .086               1.225.5
T     黑牡二A6  1. 黑牡二A7110.  120.  .0034 .1389               1. 110.
T     黑牡二A6  1. 黑牡二A810.5  120.  .0013-.0018               1. 10.5
B     黑牡二A9  1.1H                                                            黑牡二A厂B2
T     黑牡二A9  1. 黑牡二A0220.        .0021  .087               1. 231.
T     黑牡二A9  1. 黑牡二A7110.        .0029 .1379               1.112.2
T     黑牡二A9  1. 黑牡二AA10.5        .0014-.0028               1. 10.5
B     黑七台A   1.1V                                                            黑七台河厂B1
T     黑七台A   1. 黑七台河500.       .00004 .0218               1. 550.
T     黑七台A   1. 黑七台1 220.       .00002-.0024               1. 242.
T     黑七台A   1. 黑七台4  66.       .00013 .0347               1.  66.
B     黑齐一0   1.1C                                                            黑齐一变B1
T     黑齐一0   1. 黑齐一变220.        .0009  .075               1. 220.
T     黑齐一0   1. 黑齐一1 110.        .0009-.0067               1. 110.
T     黑齐一0   1. 黑齐一2  66.        .0044  .185               1.  66.
B     黑齐一3   1.1C                                                            黑齐一变B2
T     黑齐一3   1. 黑齐一变220.        .0014 .0819               1. 220.
T     黑齐一3   1. 黑齐一1 110.         .001-.0097               1. 110.
T     黑齐一3   1. 黑齐一2  66.        .0067 .1914               1.  66.
B     黑前进B1  1.1T                                                            黑前进B1
T     黑前进B1  1. 黑前进50500.  750. .00002.01753               1. 500.
T     黑前进B1  1. 黑前进22220.  750. .00004-00168               1. 220.
T     黑前进B1  1. 黑前进L1 66.  240. .00016.02963               1.  66.
B     黑庆北B1  1.1M                                                            黑庆北B1
T     黑庆北B1  1. 黑庆北22220.        .0013 .0811               1. 220.
T     黑庆北B1  1. 黑庆北L1110.        .0005-.0056               1. 110.
T     黑庆北B1  1. 黑庆北Y110.5        .0014 .0461               1. 10.5
B     黑庆云B1  1.1V                                                            黑庆云B1
T     黑庆云B1  1. 黑庆云50500.  750. .00003.01817               1. 535.
T     黑庆云B1  1. 黑庆云22220.  750. .00003-00223               1. 230.
T     黑庆云B1  1. 黑庆云L1 66.  240. .00014.03273               1.  66.
B     黑群林B1  1.1J                                                            黑群林B1
T     黑群林B1  1. 黑群林50500.       .00008.02081               1. 525.
T     黑群林B1  1. 黑群林22220.        .0001-.0024               1.22655
T     黑群林B1  1. 黑群林L1 35.       .00048.03731               1.  35.
B     黑群林B2  1.1J                                                            黑群林B2
T     黑群林B2  1. 黑群林50500.  750. .00003.01817               1. 535.
T     黑群林B2  1. 黑群林22220.  750. .00003-00223               1. 230.
T     黑群林B2  1. 黑群林L2 66.  240. .00014.03273               1.  66.
B     黑松北B1  1.1E                                                            黑松北B1
T     黑松北B1  1. 黑松北50500.        .0001.02336               1. 525.
T     黑松北B1  1. 黑松北22220.       .00092-00309               1.23575
T     黑松北B1  1. 黑松北L1 66.       .00056.04476               1.  66.
B     黑孙吴B1  1.1F                                                            黑孙吴B1
T     黑孙吴B1  1. 黑孙吴22220.   90. .00229.16778               1. 220.
T     黑孙吴B1  1. 黑孙吴11110.   90. .00192-00778               1. 110.
T     黑孙吴B1  1. 黑孙吴35 35.   90. -00074.08889               1.  35.
B     黑塔河B1  1.1W                                                            黑塔河B1
T     黑塔河B1  1. 黑塔河22220.   63. .00358.22167               1. 220.
T     黑塔河B1  1. 黑塔河66 66.   63. .00198-01119               1.  66.
T     黑塔河B1  1. 黑塔河1010.5   63. .00295.12754               1. 10.5
B     黑塔河B2  1.1W                                                            黑塔河B2
T     黑塔河B2  1. 黑塔河22220.   63. .00358.22167               1. 220.
T     黑塔河B2  1. 黑塔河66 66.   63. .00198-01119               1.  66.
T     黑塔河B2  1. 黑塔河1010.5   63. .00295.12754               1. 10.5
B     黑新华B3  1.1M                                                            黑新华B3
T     黑新华B3  1. 黑新华22220.        .0032 .1212               1.23595
T     黑新华B3  1. 黑新华L1110.        .0013 .0806               1. 121.
T     黑新华B3  1. 黑新华G310.5        .0012 -.007               1. 10.5
B     黑兴福B1  1.1E                                                            黑兴福B1
T     黑兴福B1  1. 黑兴福1B500.        .0002 .0159               1. 525.
T     黑兴福B1  1. 黑兴福1D220.        .0001-.0016               1.22425
T     黑兴福B1  1. 黑兴福L1 66.        .0005 .0308               1.  66.
B     黑乙烯B1  1.1M                                                            黑乙烯B1
T     黑乙烯B1  1. 黑乙烯22220.        .0018 .1414               1.233.2
T     黑乙烯B1  1. 黑乙烯11110.        .0013 .0885               1. 121.
T     黑乙烯B1  1. 黑乙烯GA10.5        .0012-.0073               1. 10.5
B     黑乙烯B2  1.1M                                                            黑乙烯B2
T     黑乙烯B2  1. 黑乙烯22220.        .0018 .1414               1.23276
T     黑乙烯B2  1. 黑乙烯11110.        .0013 .0885               1. 121.
T     黑乙烯B2  1. 黑乙烯GB10.5        .0012-.0073               1. 10.5
B     黑永源B1  1.1E                                                            黑永源B1
T     黑永源B1  1. 黑永源1B500.       .00008.01881               1. 525.
T     黑永源B1  1. 黑永源1D220.       .00007-00232               1.22425
T     黑永源B1  1. 黑永源L1 66.        .0004.03792               1.  66.
B     吉包家B1  1.1K                                                            吉包家B1
T     吉包家B1  1. 吉包家1B500.  750. .00012 .0202               1. 525.
T     吉包家B1  1. 吉包家1D220.  750.  .0001-.0035               1. 230.
T     吉包家B1  1. 吉包家L1 66.  240.  .0005.03618               1.  66.
.B     吉包家B2  1.1K                                                            吉包家B2
.T     吉包家B2  1. 吉包家2B500.       .00012 .0202               1. 525.
.T     吉包家B2  1. 吉包家2D220.        .0001-.0035               1. 230.
.T     吉包家B2  1. 吉包家L2 66.        .0005.03618               1.  66.
B     吉长山B3  1.1L                                                            吉长山B3
T     吉长山B3  1. 吉长山22220.        .0039 .2091               1.236.5
T     吉长山B3  1. 吉长山L1 66.        .0035 .1297               1.  66.
T     吉长山B3  1. 吉长山G410.5        .0016-.0067               1. 10.5
B     吉长山B6  1.1L                                                            吉长山B6
T     吉长山B6  1. 吉长山22220.        .0041  .153               1.225.5
T     吉长山B6  1. 吉长山L1 66.        .0027 .0815               1.  66.
T     吉长山B6  1. 吉长山G610.5        .0015-.0077               1. 10.5
B     吉东丰B1  1.1N                                                            吉东丰B1
T     吉东丰B1  1. 吉东丰1B500.  750. .00017 .0201               1. 525.
T     吉东丰B1  1. 吉东丰1D220.  750.  .0001-.0028               1.23612
T     吉东丰B1  1. 吉东丰L1 66.  240. .00058  .034               1.  63.
B     吉东丰B2  1.1N                                                            吉东丰B2
T     吉东丰B2  1. 吉东丰2B500.  750. .00014 .0194               1. 525.
T     吉东丰B2  1. 吉东丰2D220.  750. .00009-.0024               1.23612
T     吉东丰B2  1. 吉东丰L2 66.  240. .00061 .0332               1.  63.
B     吉东丰B3  1.1N                                                            吉东丰B3
T     吉东丰B3  1. 吉东丰3B500.       .00009.01934               1. 525.
T     吉东丰B3  1. 吉东丰3D220.        .0001-00239               1.23612
T     吉东丰B3  1. 吉东丰L3 66.       .00045.03201               1.  63.
B     吉二道1   1.1Y                                                            吉二道江B1
T     吉二道1   1. 吉二道江220.  120. .00204.12542               1.23595
T     吉二道1   1. 吉二道2  66.  120. .00153.06708               1.  69.
T     吉二道1   1. 吉二道3 10.5  120. .00121-00208               1. 10.5
B     吉合心B1  1.1G                                                            吉合心B1
T     吉合心B1  1. 吉合心1B500.       .00015 .0155               1. 500.
T     吉合心B1  1. 吉合心1D220.       .00006-00134               1.21957
T     吉合心B1  1. 吉合心S1 66.       .00052 .0306               1.  66.
B     吉合心B2  1.1G                                                            吉合心B2
T     吉合心B2  1. 吉合心2B500.       .00006.01854               1. 525.
T     吉合心B2  1. 吉合心2D220.       .00008-00129               1. 230.
T     吉合心B2  1. 吉合心S2 66.       .00043.04042               1.  63.
B     吉红石B1  1.1K                                                            吉红石B1
T     吉红石B1  1. 吉红石22220.         .003 .1223               1.22655
T     吉红石B1  1. 吉红石L1 66.        .0018 .0736               1.  66.
T     吉红石B1  1. 吉红石G1 15.        .0013-.0039               1.  15.
B     吉红石B2  1.1K                                                            吉红石B2
T     吉红石B2  1. 吉红石22220.        .0028  .122               1.22655
T     吉红石B2  1. 吉红石L1 66.        .0019  .072               1.  66.
T     吉红石B2  1. 吉红石G2 15.        .0012-.0036               1.  15.
B     吉珲春2   1.1I                                                            吉珲春厂B1
T     吉珲春2   1. 吉珲春厂220.        .0035 .1191               1.23595
T     吉珲春2   1. 吉珲春3  66.         .002 .0784               1.  66.
T     吉珲春2   1. 吉珲春4  24.        .0011-.0032               1.  24.
B     吉珲春5   1.1I                                                            吉珲春厂B2
T     吉珲春5   1. 吉珲春厂220.        .0035 .1191               1.23595
T     吉珲春5   1. 吉珲春3  66.        .0022  .079               1.  66.
T     吉珲春5   1. 吉珲春6  24.        .0012-.0037               1.  24.
B     吉吉林B   1.1K                                                            吉吉林东B1
T     吉吉林B   1. 吉吉林3 500.       .00024.02062               1. 525.
T     吉吉林B   1. 吉吉林4 220.       .00021-00155               1. 230.
T     吉吉林B   1. 吉吉林东 66.       .00152.04436               1.  66.
B     吉吉林C   1.1K                                                            吉吉林东B2
T     吉吉林C   1. 吉吉林5 500.       .00024.02062               1. 525.
T     吉吉林C   1. 吉吉林6 220.       .00021-00155               1. 230.
T     吉吉林C   1. 吉吉林0  66.       .00152.04436               1.  66.
B     吉金城B1  1.1G                                                            吉金城B1
T     吉金城B1  1. 吉金城1B500.  1000 .00024.02062               1. 500.
T     吉金城B1  1. 吉金城1D220.  1000 .00021-00155               1. 230.
T     吉金城B1  1. 吉金城L1 66.  270. .00152.04436               1.  66.
B     吉金城B2  1.1G                                                            吉金城B2
T     吉金城B2  1. 吉金城2B500.  1000 .00024.02062               1. 500.
T     吉金城B2  1. 吉金城2D220.  1000 .00021-00155               1. 230.
T     吉金城B2  1. 吉金城L2 66.  300. .00152.04436               1.  66.
B     吉梨树B1  1.1N                                                            吉梨树B1
T     吉梨树B1  1. 吉梨树1B500.       .00009.01975               1. 525.
T     吉梨树B1  1. 吉梨树1D220.       .00009-00231               1.23575
T     吉梨树B1  1. 吉梨树S1 66.       .00046.03613               1.  63.
B     吉梨树B2  1.1N                                                            吉梨树B2
T     吉梨树B2  1. 吉梨树2B500.       .00009.01965               1. 525.
T     吉梨树B2  1. 吉梨树2D220.       .00011-00226               1.23575
T     吉梨树B2  1. 吉梨树S2 66.       .00054.03582               1.  63.
B     吉两江B1  1.1I                                                            吉两江B1
T     吉两江B1  1. 吉两江22220.        .0045 .2659               1. 242.
T     吉两江B1  1. 吉两江1B 66.        .0049 .1522               1.  66.
T     吉两江B1  1. 吉两江G210.5         .002-.0055               1. 10.5
B     吉龙嘉B1  1.1G                                                            吉龙嘉B1
T     吉龙嘉B1  1. 吉龙嘉1B500.       .00006 .0189               1. 525.
T     吉龙嘉B1  1. 吉龙嘉1D220.       .00008-00137               1. 230.
T     吉龙嘉B1  1. 吉龙嘉S1 66.       .00044.04054               1.  66.
B     吉平安B1  1.1I                                                            吉平安B1
T     吉平安B1  1. 吉平安1B500.       .00012.02108               1. 525.
T     吉平安B1  1. 吉平安1D220.       .00005-00295               1. 230.
T     吉平安B1  1. 吉平安L1 66.        .0004.03729               1.  63.
B     吉平安B2  1.1I                                                            吉平安B2
T     吉平安B2  1. 吉平安2B500.        .0001.02108               1. 525.
T     吉平安B2  1. 吉平安2D220.       .00007-00365               1. 230.
T     吉平安B2  1. 吉平安L2 66.       .00043.03663               1.  63.
B     吉四平1   1.1N                                                            吉四平热电厂B1
T     吉四平1   1. 吉四平热220.  120. .00203.11708               1. 240.
T     吉四平1   1. 吉四平2  66.  120. .00153.06875               1.  69.
T     吉四平1   1. 吉四平3  10.  120. .00129-00208               1.  11.
B     吉松源B1  1.1L                                                            吉松源B1
T     吉松源B1  1. 吉松源1B500.  750. .00009.01972               1. 525.
T     吉松源B1  1. 吉松源1D220.  750. .00009-00231               1.23575
T     吉松源B1  1. 吉松源L1 66.  240. .00047.03585               1.  66.
B     吉松源B2  1.1L                                                            吉松源B2
T     吉松源B2  1. 吉松源2B500.  750. .00006.01953               1. 525.
T     吉松源B2  1. 吉松源2D220.  750. .00013-00227               1.23575
T     吉松源B2  1. 吉松源L2 66.  240. .00056.03505               1.  66.
B     吉甜水3   1.1L                                                            吉甜水变B1
T     吉甜水3   1. 吉甜水1B500.  1002 .00007.01886               1. 525.
T     吉甜水3   1. 吉甜水1D220.  1002 .00008-.0014               1.22425
T     吉甜水3   1. 吉甜水1  66.  270. .00043.04055               1.  63.
B     吉甜水4   1.1L                                                            吉甜水变B2
T     吉甜水4   1. 吉甜水2B500.  1002 .00007.01885               1. 525.
T     吉甜水4   1. 吉甜水2D220.  1002 .00008-.0014               1.22425
T     吉甜水4   1. 吉甜水2  66.  270. .00043 .0405               1.  63.
B     吉通化B1  1.1Y                                                            吉通化B1
T     吉通化B1  1. 吉通化1B500.  750. .00007.01955               1. 525.
T     吉通化B1  1. 吉通化1D220.  750. .00012-00235               1.23575
T     吉通化B1  1. 吉通化L1 66.  240. .00061.03616               1.  63.
B     吉通化B2  1.1Y                                                            吉通化B2
T     吉通化B2  1. 吉通化2B500.  750. .00007.01955               1. 525.
T     吉通化B2  1. 吉通化2D220.  750. .00012-00235               1.23575
T     吉通化B2  1. 吉通化L2 66.  240. .00061.03616               1.  63.
.B     吉通榆B1  1.1L                                                            吉通榆B1
.T     吉通榆B1  1. 吉通榆50500.       .00024.02062               1. 525.
.T     吉通榆B1  1. 吉通榆22220.       .00021-00155               1.23914
.T     吉通榆B1  1. 吉通榆L1 66.       .00152.04436               1.  66.
B     吉渭源B5  1.1O                                                            吉渭源B5
T     吉渭源B5  1. 吉渭源22220.        .0053 .2348               1. 242.
T     吉渭源B5  1. 吉渭源L1 66.        .0053 .1198               1. 72.6
T     吉渭源B5  1. 吉渭源G5 10.        .0023-.0069               1.  10.
B     吉渭源B6  1.1O                                                            吉渭源B6
T     吉渭源B6  1. 吉渭源22220.        .0054 .2368               1. 242.
T     吉渭源B6  1. 吉渭源L1 66.        .0052 .1206               1. 72.6
T     吉渭源B6  1. 吉渭源G6 10.        .0024-.0077               1.  10.
B     辽鞍钢2   1.1D                                                            辽鞍钢二电厂B1
T     辽鞍钢2   1. 辽鞍钢二220.  150.   .002 .0983               1. 230.
T     辽鞍钢2   1. 辽鞍钢3  66.  150.  .0014 .0563               1.  66.
T     辽鞍钢2   1. 辽鞍钢4 13.8   75.  .0009 -.003               1. 13.8
B     辽鞍钢5   1.1D                                                            辽鞍钢二电厂B2
T     辽鞍钢5   1. 辽鞍钢二220.  150.   .002 .0997               1. 230.
T     辽鞍钢5   1. 辽鞍钢3  66.  150.  .0014 .0567               1.  66.
T     辽鞍钢5   1. 辽鞍钢6 13.8   75.  .0008-.0033               1. 13.8
B     辽鞍钢7   1.1D                                                            辽鞍钢二电厂B3
T     辽鞍钢7   1. 辽鞍钢二220.  150. .00127.09633               1. 230.
T     辽鞍钢7   1. 辽鞍钢8  66.  150. .00119  .057               1.  66.
T     辽鞍钢7   1. 辽鞍钢9 13.8   75. .00103 -.005               1. 13.8
B     辽鞍山B1  1.1D                                                            辽鞍山B1
T     辽鞍山B1  1. 辽鞍山1B500.  1002 .00007.01814               1. 525.
T     辽鞍山B1  1. 辽鞍山1D220.  1002 .00006-00171               1.241.5
T     辽鞍山B1  1. 辽鞍山L1 63.  270.  .0004.03773               1.  63.
B     辽鞍山B3  1.1D                                                            辽鞍山B3
T     辽鞍山B3  1. 辽鞍山3B500.  1002 .00006.01821               1. 525.
T     辽鞍山B3  1. 辽鞍山3D220.  1002 .00006-00176               1.241.5
T     辽鞍山B3  1. 辽鞍山L3 63.  270.  .0004.03779               1.  63.
B     辽北宁B1  1.2N                                                            辽北宁B1
T     辽北宁B1  1. 辽北宁1B500.  750. .00009.01918               1. 525.
T     辽北宁B1  1. 辽北宁1D220.  750. .00009-00199               1.23575
T     辽北宁B1  1. 辽北宁L1 63.  240. .00065.04874               1.  63.
B     辽北宁B2  1.2N                                                            辽北宁B2
T     辽北宁B2  1. 辽北宁2B500.  750. .00009.01918               1. 525.
T     辽北宁B2  1. 辽北宁2D220.  750. .00009-00199               1.23575
T     辽北宁B2  1. 辽北宁L2 63.  240. .00065.04874               1.  63.
B     辽渤海B1  1.2F                                                            辽渤海B1
T     辽渤海B1  1. 辽渤海51500.  1002 .00007.01876               1. 525.
T     辽渤海B1  1. 辽渤海22220.  1002 .00006-00301               1.23575
T     辽渤海B1  1. 辽渤海L1 66.  330.  .0004.03833               1.  66.
B     辽渤海B2  1.2F                                                            辽渤海B2
T     辽渤海B2  1. 辽渤海50500.  1002 .00007.01876               1. 525.
T     辽渤海B2  1. 辽渤海22220.  1002 .00006-00301               1.23575
T     辽渤海B2  1. 辽渤海L2 66.  330.  .0004.03833               1.  66.
.B     辽长岭B1  1.1D                                                            辽长岭B1
.T     辽长岭B1  1. 辽长岭50500.  9999 .00009.02099               1. 525.
.T     辽长岭B1  1. 辽长岭22220.  1000 .00007-00349               1. 230.
.T     辽长岭B1  1. 辽长岭L1 66.  330. .00037.03445               1.  63.
.B     辽长岭B2  1.1D                                                            辽长岭B2
.T     辽长岭B2  1. 辽长岭50500.  9999 .00009.02099               1. 525.
.T     辽长岭B2  1. 辽长岭22220.  1000 .00007-00349               1. 230.
.T     辽长岭B2  1. 辽长岭L2 66.  330. .00037.03445               1.  63.
B     辽程家B1  1.1O                                                            辽程家B1
T     辽程家B1  1. 辽程家1B500.       .00008.02144               1. 525.
T     辽程家B1  1. 辽程家1D220.       .00006-00326               1.23575
T     辽程家B1  1. 辽程家L1 66.       .00045.03823               1.  63.
B     辽程家B3  1.1O                                                            辽程家B3
T     辽程家B3  1. 辽程家3B500.  1002 .00008.01881               1. 525.
T     辽程家B3  1. 辽程家3D220.  1002 .00006-00212               1. 230.
T     辽程家B3  1. 辽程家L3 66.  300. .00043.03333               1.  63.
B     辽丹东7   1.2H                                                            辽丹东北B1
T     辽丹东7   1. 辽丹东北500.  1002 .00006.01727               1. 525.
T     辽丹东7   1. 辽丹东0 220.  1002 .00007-00173               1. 230.
T     辽丹东7   1. 辽丹东3  66.  300. .00035.03915               1.  63.
B     辽丹东8   1.2H                                                            辽丹东北B2
T     辽丹东8   1. 辽丹东2 500.  1002 .00006.01862               1. 525.
T     辽丹东8   1. 辽丹东1 220.  1002 .00006-00257               1. 230.
T     辽丹东8   1. 辽丹东4  66.  300. .00038.03527               1.  63.
B     辽董家B1  1.2K                                                            辽董家B1
T     辽董家B1  1. 辽董家1B500.  750. .00013.02587               1. 525.
T     辽董家B1  1. 辽董家1D220.  750. .00009-00513               1. 236.
T     辽董家B1  1. 辽董家S1 66.  240. .00051.04532               1.  66.
B     辽董家B2  1.2K                                                            辽董家B2
T     辽董家B2  1. 辽董家2B500.  750. .00023.02372               1. 525.
T     辽董家B2  1. 辽董家2D220.  750. .00012-00264               1. 235.
T     辽董家B2  1. 辽董家S2 66.  240. .00059.02816               1. 69.3
B     辽抚顺4   1.2L                                                            辽抚顺变B1
T     辽抚顺4   1. 辽抚顺1 500.  750.  .0001 .0209               1. 525.
T     辽抚顺4   1. 辽抚顺变220.  750. .00008-00277               1. 230.
T     辽抚顺4   1. 辽抚顺5  66.  240. .00052.05241               1.  63.
B     辽抚顺6   1.2L                                                            辽抚顺变B2
T     辽抚顺6   1. 辽抚顺1 500.  750.  .0001 .0209               1. 525.
T     辽抚顺6   1. 辽抚顺变220.  750. .00008-00277               1. 230.
T     辽抚顺6   1. 辽抚顺5  66.  240. .00052.05241               1.  63.
B     辽阜新B2  1.2J                                                            辽阜新B2
T     辽阜新B2  1. 辽阜新22220.       .00085   .01               1. 231.
T     辽阜新B2  1. 辽阜新Y1 10.        .0048 .1195               1.  10.
T     辽阜新B2  1. 辽阜新G6 10.        .0027 .1195               1.  10.
B     辽金家B1  1.2E                                                            辽金家B1
T     辽金家B1  1. 辽金家1B500.  1002 .00008.01881               1. 525.
T     辽金家B1  1. 辽金家1D220.  1002 .00277-00232               1. 230.
T     辽金家B1  1. 辽金家L1 66.  330.  .0004  .037               1.  63.
B     辽金家B3  1.2E                                                            辽金家B3
T     辽金家B3  1. 辽金家51500.  1000 .00001.01869               1. 525.
T     辽金家B3  1. 辽金家22220.  9999 -00001-.0033               1.22425
T     辽金家B3  1. 辽金家L3 66.  300. .00044.03954               1.64.57
B     辽辽阳B1  1.2G                                                            辽辽阳B1
T     辽辽阳B1  1. 辽辽阳1B500.  750. .00012.02364               1. 525.
T     辽辽阳B1  1. 辽辽阳1D220.  750. .00004-00236               1.23575
T     辽辽阳B1  1. 辽辽阳S1 66.  240. .00034  .031               1.  66.
B     辽辽阳B2  1.2G                                                            辽辽阳B2
T     辽辽阳B2  1. 辽辽阳52500.  750. .00007.02211               1. 525.
T     辽辽阳B2  1. 辽辽阳20220.  750. .00009-00185               1.23575
T     辽辽阳B2  1. 辽辽阳S2 66.  240. .00051.04751               1.  66.
B     辽辽阳B3  1.2G                                                            辽辽阳B3
T     辽辽阳B3  1. 辽辽阳53500.  750. .00012.02285               1. 525.
T     辽辽阳B3  1. 辽辽阳20220.  750. .00012-00186               1.23575
T     辽辽阳B3  1. 辽辽阳S3 66.  240. .00051.03022               1.  66.
B     辽辽中3   1.1P                                                            辽辽中变B1
T     辽辽中3   1. 辽辽中变500.  9999 .00009.02099               1. 525.
T     辽辽中3   1. 辽辽中0 220.  1000 .00007-00349               1. 230.
T     辽辽中3   1. 辽辽中1  66.  330. .00037.03445               1.  63.
B     辽辽中4   1.1P                                                            辽辽中变B2
T     辽辽中4   1. 辽辽中变500.  9999 .00009.02099               1. 525.
T     辽辽中4   1. 辽辽中0 220.  1000 .00007-00349               1. 230.
T     辽辽中4   1. 辽辽中2  66.  330. .00037.03445               1.  63.
B     辽南关7   1.2E                                                            辽南关岭B1
T     辽南关7   1. 辽南关2 500.  750. .00011.01782               1. 525.
T     辽南关7   1. 辽南关3 220.  750. .00006-00247               1. 230.
T     辽南关7   1. 辽南关0  66.  240. .00049.03093               1.  66.
B     辽南关8   1.2E                                                            辽南关岭B2
T     辽南关8   1. 辽南关5 500.  750. .00008.01915               1. 525.
T     辽南关8   1. 辽南关6 220.  750. .00006-00314               1. 230.
T     辽南关8   1. 辽南关4  66.  240. .00034.03055               1.  66.
B     辽南海B2  1.2F                                                            辽南海B2
T     辽南海B2  1. 辽南海50500.  1002 .00008.01808               1. 525.
T     辽南海B2  1. 辽南海22220.  1002 .00005-00241               1.23575
T     辽南海B2  1. 辽南海L1 66.  300.  .0004.03846               1.  66.
B     辽南海B3  1.2F                                                            辽南海B3
T     辽南海B3  1. 辽南海51500.  1002 .00007 .0186               1. 525.
T     辽南海B3  1. 辽南海22220.  1002 .00005-00316               1.23575
T     辽南海B3  1. 辽南海L2 66.  300. .00038.03932               1.  66.
B     辽南票B1  1.1A                                                            辽南票B1
T     辽南票B1  1. 辽南票22220.  120. .00171.13125               1. 242.
T     辽南票B1  1. 辽南票L1 66.  120. .00102.07042               1.  66.
T     辽南票B1  1. 辽南票G113.8  120. .00108-00625               1. 13.8
B     辽南票B2  1.1A                                                            辽南票B2
T     辽南票B2  1. 辽南票22220.  120.  .0021 .1588               1. 242.
T     辽南票B2  1. 辽南票L2 66.  120.  .0012 .0852               1.  66.
T     辽南票B2  1. 辽南票G213.8  120.  .0013 .0063               1. 13.8
B     辽蒲河B2  1.1P                                                            辽蒲河B2
T     辽蒲河B2  1. 辽蒲河50500.  1000 .00007.01881               1. 525.
T     辽蒲河B2  1. 辽蒲河22220.  1000 .00006-00139               1. 230.
T     辽蒲河B2  1. 辽蒲河L2 66.  300.  .0004.03757               1.  63.
B     辽蒲河B3  1.1P                                                            辽蒲河B3
T     辽蒲河B3  1. 辽蒲河51500.  1000 .00007.01896               1. 525.
T     辽蒲河B3  1. 辽蒲河22220.  1000 .00006-00145               1. 230.
T     辽蒲河B3  1. 辽蒲河L3 66.  300. .00041.03739               1.  63.
B     辽沙河5   1.1A                                                            辽沙河营B1
T     辽沙河5   1. 辽沙河2 500.  750. .00009  .012               1. 525.
T     辽沙河5   1. 辽沙河0 220.  750. .00008 .0052               1.235.5
T     辽沙河5   1. 辽沙河3  66.  240. .00064 .0098               1.  66.
B     辽沙河6   1.1A                                                            辽沙河营B2
T     辽沙河6   1. 辽沙河1 500.  750. .00008.01899               1. 525.
T     辽沙河6   1. 辽沙河营220.  750.  .0001.00187               1.235.5
T     辽沙河6   1. 辽沙河4  66.  240.  .0006.04896               1.  66.
B     辽沙岭B1  1.1P                                                            辽沙岭B1
T     辽沙岭B1  1. 辽沙岭1B500.  750. .00012.02647               1. 525.
T     辽沙岭B1  1. 辽沙岭1D220.  750. .00009-00659               1. 230.
T     辽沙岭B1  1. 辽沙岭L1 66.  240. .00043.03668               1.  63.
B     辽沙岭B2  1.1P                                                            辽沙岭B2
T     辽沙岭B2  1. 辽沙岭2B500.  750. .00007.01806               1. 525.
T     辽沙岭B2  1. 辽沙岭2D220.  750. .00009-00197               1. 230.
T     辽沙岭B2  1. 辽沙岭L2 66.  240. .00034.03106               1.  66.
B     辽沙岭B3  1.1P                                                            辽沙岭B3
T     辽沙岭B3  1. 辽沙岭51500.  1000 .00006.01714               1. 525.
T     辽沙岭B3  1. 辽沙岭20220.  1000 .00007-.0013               1. 230.
T     辽沙岭B3  1. 辽沙岭L3 66.  330. .00039.03695               1.  63.
B     辽沈东B1  1.1P                                                            辽沈东B1
T     辽沈东B1  1. 辽沈东50500.  750. .00008.01905               1. 525.
T     辽沈东B1  1. 辽沈东20220.  750. .00006-00317               1. 230.
T     辽沈东B1  1. 辽沈东L1 66.  240. .00034.03125               1.  66.
B     辽沈东B2  1.1P                                                            辽沈东B2
T     辽沈东B2  1. 辽沈东50500.  1000 .00006.01723               1. 525.
T     辽沈东B2  1. 辽沈东22220.  1000 .00007-00129               1. 230.
T     辽沈东B2  1. 辽沈东L2 66.  330. .00039.03692               1.  66.
.B     辽沈南B1  1.1P                                                            辽沈南B1
.T     辽沈南B1  1. 辽沈南50500.  9999 .00009.02099               1. 525.
.T     辽沈南B1  1. 辽沈南22220.  1000 .00007-00349               1. 230.
.T     辽沈南B1  1. 辽沈南L1 66.  330. .00037.03445               1.  63.
.B     辽沈南B2  1.1P                                                            辽沈南B2
.T     辽沈南B2  1. 辽沈南50500.  9999 .00009.02099               1. 525.
.T     辽沈南B2  1. 辽沈南22220.  1000 .00007-00349               1. 230.
.T     辽沈南B2  1. 辽沈南L2 66.  330. .00037.03445               1.  63.
B     辽顺化B1  1.3T                                                            辽顺化B1
T     辽顺化B1  1. 辽顺化22220.  180. .00088.08561               1.23375
T     辽顺化B1  1. 辽顺化G1 66.  180. .00077-00617               1.  69.
T     辽顺化B1  1. 辽顺化L1 11.   90. .00009.05106               1.  11.
B     辽顺化B2  1.3T                                                            辽顺化B2
T     辽顺化B2  1. 辽顺化22220.  180. .00088.08561               1.23375
T     辽顺化B2  1. 辽顺化G2 66.  180. .00077-00617               1.  69.
T     辽顺化B2  1. 辽顺化L2 11.   90. .00009.05106               1.  11.
B     辽绥中B1  1.1A                                                            辽绥中B1
T     辽绥中B1  1. 辽绥中50500.             .04475               1. 550.
T     辽绥中B1  1. 辽绥中22220.             -00462               1.23595
T     辽绥中B1  1. 辽绥中Y1 63.             .07026               1.  63.
B     辽太平8   1.2H                                                            辽太平哨B1
T     辽太平8   1. 辽太平哨220.        .0018 .1243               1. 231.
T     辽太平8   1. 辽太平9  66.        .0015 .0698               1.  66.
T     辽太平8   1. 辽太平1  10.        .0014-.0077               1.  10.
B     辽太平A   1.2H                                                            辽太平湾B1
T     辽太平A   1. 辽太平湾220.        .0063 .2671               1. 242.
T     辽太平A   1. 辽太平B  66.        .0058 .1401               1.  69.
T     辽太平A   1. 辽太平C  10.         .003-.0097               1. 10.5
B     辽太平D   1.2H                                                            辽太平湾B2
T     辽太平D   1. 辽太平湾220.        .0063 .2652               1. 242.
T     辽太平D   1. 辽太平B  66.        .0059 .1419               1.  69.
T     辽太平D   1. 辽太平E  10.        .0028-.0079               1. 10.5
B     辽瓦房8   1.2E                                                            辽瓦房店 B2
T     辽瓦房8   1. 辽瓦房1 500.  9999 .00009.02099               1. 525.
T     辽瓦房8   1. 辽瓦房3 220.  1000 .00007-00349               1. 230.
T     辽瓦房8   1. 辽瓦房6  66.  330. .00037.03445               1.  63.
B     辽瓦房9   1.2E                                                            辽瓦房店 B4
T     辽瓦房9   1. 辽瓦房4 500.  1000 .00009.02099               1. 525.
T     辽瓦房9   1. 辽瓦房5 220.  1000 .00007-00349               1. 230.
T     辽瓦房9   1. 辽瓦房7  66.  330. .00037.03445               1.  63.
B     辽王石B1  1.1D                                                            辽王石B1
T     辽王石B1  1. 辽王石1B500.  1000 .00009.01857               1. 525.
T     辽王石B1  1. 辽王石1D220.  1000 .00005-00287               1.241.5
T     辽王石B1  1. 辽王石L1 66.  300. .00043.03594               1.  63.
B     辽王石B2  1.1D                                                            辽王石B2
T     辽王石B2  1. 辽王石2B500.  1000 .00007 .0163               1. 525.
T     辽王石B2  1. 辽王石2D220.  1000 .00005 -.001               1.241.5
T     辽王石B2  1. 辽王石L2 66.  330. .00038.03705               1.  63.
B     辽徐家B1  1.1O                                                            辽徐家B1
T     辽徐家B1  1. 辽徐家1B500.  750. .00012.01843               1. 525.
T     辽徐家B1  1. 辽徐家1D220.  750. .00007-00326               1. 230.
T     辽徐家B1  1. 辽徐家L1 66.  240. .00048.03289               1.  66.
B     辽徐家B2  1.1O                                                            辽徐家B2
T     辽徐家B2  1. 辽徐家50500.  1002 .00006.01634               1. 525.
T     辽徐家B2  1. 辽徐家22220.  1002 .00006-.0024               1. 230.
T     辽徐家B2  1. 辽徐家L2 66.  330. .00024.03098               1.  63.
B     辽雁水B1  1.2E                                                            辽雁水B1
T     辽雁水B1  1. 辽雁水50500.  1000 .00005.01767               1. 525.
T     辽雁水B1  1. 辽雁水22220.  1000 .00007-00193               1. 230.
T     辽雁水B1  1. 辽雁水L1 66.  330.  .0004.03757               1.  63.
B     辽雁水B2  1.2E                                                            辽雁水B2
T     辽雁水B2  1. 辽雁水2B500.  1000 .00006.01713               1. 525.
T     辽雁水B2  1. 辽雁水2D220.  1000 .00007-00142               1. 230.
T     辽雁水B2  1. 辽雁水L2 63.  330. .00041 .0376               1.  63.
B     辽燕南B2  1.2I                                                            辽燕南B2
T     辽燕南B2  1. 辽燕南50500.  750. .00009.01822               1. 536.
T     辽燕南B2  1. 辽燕南22220.  750. .00009-00243               1.23575
T     辽燕南B2  1. 辽燕南L2 66.  240. -00009.04149               1.  63.
B     辽燕南B3  1.2I                                                            辽燕南B3
T     辽燕南B3  1. 辽燕南50500.  750. .00008.01809               1. 536.
T     辽燕南B3  1. 辽燕南22220.  750. .00008-00222               1.23575
T     辽燕南B3  1. 辽燕南L3 66.  240. -00008.04158               1.  63.
B     辽燕州B1  1.2G                                                            辽燕州B1
T     辽燕州B1  1. 辽燕州50500.  9999 .00009.02099               1. 525.
T     辽燕州B1  1. 辽燕州22220.  1000 .00007-00349               1. 230.
T     辽燕州B1  1. 辽燕州L1 66.  330. .00037.03445               1.  63.
B     辽燕州B2  1.2G                                                            辽燕州B2
T     辽燕州B2  1. 辽燕州50500.  9999 .00009.02099               1. 525.
T     辽燕州B2  1. 辽燕州22220.  1000 .00007-00349               1. 230.
T     辽燕州B2  1. 辽燕州L2 66.  330. .00037.03445               1.  63.
B     蒙东阿6   1.2Y                                                            蒙东阿拉坦B
T     蒙东阿6   1. 蒙东阿0 500.        .0001 .0209               1. 536.
T     蒙东阿6   1. 蒙东阿拉220.        .0001-00249               1.23573
T     蒙东阿6   1. 蒙东阿4  66.       .00049.03761               1.  66.
B     蒙东阿7   1.2Y                                                            蒙东阿拉坦B2
T     蒙东阿7   1. 蒙东阿0 500.       .00009 .0209               1. 536.
T     蒙东阿7   1. 蒙东阿拉220.       .00011-.0025               1.23573
T     蒙东阿7   1. 蒙东阿5  66.       .00055.03788               1.  66.
B     蒙东巴6   1.2Q                                                            蒙东巴林B1
T     蒙东巴6   1. 蒙东巴林500.        .0001.02036               1. 536.
T     蒙东巴6   1. 蒙东巴4 220.       .00009-00202               1. 230.
T     蒙东巴6   1. 蒙东巴3  66.       .00053   .05               1.  66.
B     蒙东巴7   1.2Q                                                            蒙东巴林B2
T     蒙东巴7   1. 蒙东巴林500.       .00009.02131               1. 536.
T     蒙东巴7   1. 蒙东巴4 220.       .00011-00281               1. 230.
T     蒙东巴7   1. 蒙东巴5  66.        .0006.04761               1.  66.
B     蒙东海2   1.1C                                                            蒙东海北B1
T     蒙东海2   1. 蒙东海北500.       .00007.01962               1. 525.
T     蒙东海2   1. 呼伦海北220.        .0001-.0025               1. 230.
T     蒙东海2   1. 蒙东海0  66.       .00056.04636               1.  66.
B     蒙东海3   1.1C                                                            蒙东海北B2
T     蒙东海3   1. 蒙东海北500.       .00007.01986               1. 525.
T     蒙东海3   1. 呼伦海北220.       .00011-00272               1. 230.
T     蒙东海3   1. 蒙东海1  66.       .00056.04647               1.  66.
B     蒙东霍D   1.2Y                                                            蒙东霍林河坑口联B1
T     蒙东霍D   1. 蒙东霍3 500.        .0001.02036               1.535.1
T     蒙东霍D   1. 蒙东霍4 220.       .00009-00202               1.23563
T     蒙东霍D   1. 蒙东霍E  63.       .00053   .05               1.  63.
B     蒙东霍F   1.2Y                                                            蒙东霍煤厂＃1联变B1
T     蒙东霍F   1. 蒙东霍2 220.       .00123.13061               1.24725
T     蒙东霍F   1. 蒙东霍煤110.       .00096-00865               1. 121.
T     蒙东霍F   1. 蒙东霍G 10.5       .01986.07368               1. 10.5
B     蒙东霍H   1.2Y                                                            蒙东霍煤厂＃2联变B2
T     蒙东霍H   1. 蒙东霍2 220.  120. .00123.13061               1. 247.
T     蒙东霍H   1. 蒙东霍0 110.  120. .00096-00865               1. 121.
T     蒙东霍H   1. 蒙东霍I 10.5  39.6 .01986.07368               1. 10.5
B     蒙东科4   1.2Y                                                            蒙东科尔沁B1
T     蒙东科4   1. 蒙东科0 500.        .0001.02232               1. 536.
T     蒙东科4   1. 蒙东科尔220.        .0001-00407               1.23573
T     蒙东科4   1. 蒙东科2  66.       .00046.03934               1.  66.
B     蒙东科5   1.2Y                                                            蒙东科尔沁B2
T     蒙东科5   1. 蒙东科0 500.       .00011.02206               1. 536.
T     蒙东科5   1. 蒙东科尔220.        .0001-00429               1.23573
T     蒙东科5   1. 蒙东科3  66.       .00046.03924               1.  66.
B     蒙东青5   1.2Q                                                            蒙东青山B1
T     蒙东青5   1. 蒙东青山500.        .0001.02052               1. 536.
T     蒙东青5   1. 蒙东青1 220.       .00009-00223               1. 230.
T     蒙东青5   1. 蒙东青0  66.       .00054.04875               1.  66.
B     蒙东青6   1.2Q                                                            蒙东青山B2
T     蒙东青6   1. 蒙东青山500.        .0001.02137               1. 536.
T     蒙东青6   1. 蒙东青1 220.        .0001-00276               1. 230.
T     蒙东青6   1. 蒙东青3  66.        .0006.04774               1.  66.
B     蒙东乌E   1.3C                                                            蒙东乌兰浩特B1
T     蒙东乌E   1. 蒙东乌B 500.       .00008.02022               1. 535.
T     蒙东乌E   1. 蒙东乌9 220.       .00013-00248               1. 230.
T     蒙东乌E   1. 蒙东乌D  66.       .00057.04809               1.  66.
B     蒙东乌F   1.3C                                                            蒙东乌兰浩特B2
T     蒙东乌F   1. 蒙东乌7 500.       .00008.02023               1. 535.
T     蒙东乌F   1. 蒙东乌A 220.       .00012-00248               1. 230.
T     蒙东乌F   1. 蒙东乌C  66.       .00056.04835               1.  66.
B     蒙东伊G   1.1C                                                            蒙东伊敏B1
T     蒙东伊G   1. 蒙东伊0 500.       .00056.04378               1. 535.
T     蒙东伊G   1. 蒙东伊敏220.        .0002-00625               1. 230.
T     蒙东伊G   1. 蒙东伊3  66.       .00154.07717               1.  66.
B     蒙东元9   1.2Q                                                            蒙东元宝山厂B1
T     蒙东元9   1. 蒙东元2 500.        .0007 .0413               1. 550.
.T     蒙东元9   1. 蒙东元0 220.        .0002-.0026               1.244.2
T     蒙东元9   1. 蒙东元4  66.        .0014 .0652               1.  66.
B     蒙东元A   1.2Q                                                            蒙东元宝山厂B2
T     蒙东元A   1. 蒙东元3 500.        .0005 .0424               1. 550.
T     蒙东元A   1. 蒙东元1 220.        .0003-.0036               1.23958
T     蒙东元A   1. 蒙东元5  66.        .0012 .0656               1.  66.
/CHANGES\                        
/SOLUTION\                       
>AI_CONTROL= MON<                 
>LTC= ON<                         
>SOL_ITER,DECOUPLED=30,CURRENT=0,NEWTON=30,OPTIM=0<
.>TOLERANCE,BUSV=0.005,AIPOWER=0.001,TX=0.001,Q=0.005,OPCUT=0.001<
(END)                             



C * * * * * * * 分 区 对 照 表 * * * * * * * 
BPA名称 - PSASP序号 - PSASP名称 - 节点数
2Q 1001 赤峰负荷               91
2X 1002 赤峰厂用               49
2Y 1003 通辽负荷               94
3A 1004 通辽厂用               63
1E 1101 哈尔滨负荷             82
3E 1102 哈尔滨厂用             10
1M 1103 大庆负荷               63
3G 1104 大庆厂用               10
1R 1105 绥化负荷                9
4A 1106 绥化厂用                0
1C 1107 齐齐哈尔负             63
3D 1108 齐齐哈尔厂             24
1F 1109 黑河负荷               25
3N 1110 黑河厂用                3
1H 1111 牡丹江负荷             24
3I 1112 牡丹江厂用             11
1U 1113 鸡西负荷               18
3H 1114 鸡西厂用                5
1J 1115 佳木斯负荷             57
3F 1116 佳木斯厂用             22
1S 1117 鹤岗负荷               16
3M 1118 鹤岗厂用                3
1G 1201 长春负荷               59
2C 1202 长春厂用               22
1K 1203 吉林负荷               48
3Q 1204 吉林厂用               28
1I 1205 延边负荷               32
3R 1206 延边厂用                9
1N 1207 辽四负荷               52
2B 1208 辽四厂用               14
1Z 1209 白山负荷               21
3O 1210 白山厂用               17
1Y 1211 通化负荷               23
3P 1212 通化厂用                6
1L 1213 白城负荷               90
2A 1214 白城厂用               72
2F 1301 营口负荷               42
2R 1302 营口厂用                8
2N 1303 盘锦负荷               29
3X 1304 盘锦厂用                2
2J 1305 阜新负荷               22
2T 1306 阜新厂用               25
2D 1307 铁岭负荷               20
2V 1308 铁岭厂用               20
1P 1309 沈阳负荷               91
3U 1310 沈阳厂用                7
2I 1311 朝阳负荷               22
2U 1312 朝阳厂用                9
2K 1313 锦州负荷               37
2S 1314 锦州厂用               14
2E 1315 大连负荷               93
3S 1316 大连厂用               17
2H 1317 丹东负荷               32
2O 1318 丹东厂用               24
1D 1319 鞍山负荷               59
2P 1320 鞍山厂用                7
2G 1321 辽阳负荷               35
3W 1322 辽阳厂用                4
1O 1323 本溪负荷               46
2M 1324 本溪厂用               11
2L 1325 抚顺负荷               26
3T 1326 抚顺厂用               12
1A 1327 葫芦岛负荷             38
3V 1328 葫芦岛厂用              8
3K 1119 大庆自备负              2
1B 1000 背靠背等值              9
3C 1005 兴安负荷               38
3B 1006 兴安厂用               14
1Q 1007 呼伦负荷               31
3Y 1008 呼伦厂用                7
1T 1121 双鸭山负荷             25
3L 1122 双鸭山厂用              8
1V 1123 七台河负荷             15
3J 1124 七台河厂用              4
1W 1125 兴安岭负荷             24
1X 1126 兴安岭厂用             13
4B 1120 双鸭山负荷              0
4C 3034 景德镇负荷              0
4D 3035 赣州负荷                0
4E 3036 鹰潭负荷                0
4F 3037 宜春负荷                0
4G 3038 江西厂用电              0
PP 1970 PP                      0
PY 1971 PY                      0
XA 1974 XA                      0
LX 1975 LX                      0
GH 1976 GH                      0
NC 1977 NC                      0
LD 1978 LD                      0
4H 1979 河南                    0
4I 1985 江西                    0
4J 1984 湖南                    0
4K 1986 贵州                    0
4L 1987 华东                    0
4M 1980 鄂东                    0
4N 1981 鄂西                    0
4O 1982 切负荷                  0
4P 1983 补偿                    0
4Q 1948 重庆                    0
4R 1989 四川                    0
4S 1950 东北1                   0
4T 1951 东北2                   0
4U 1952 东北3                   0
4V 1953 东北4                   0
4W 1959 华北0                   0
4X 1960 华北1                   0
4Y 1961 华北2                   0
4Z 1962 华北3                   0
5A 1963 华北4                   0
5B 1964 华北5                   0
5C 1965 华北6                   0
5D 1966 华北7                   0
5E 1967 华北8                   0
5F 1968 华北9                   0
5G 1988 鄂电容                  0
5H 1945 HUA DONG                0
5I 1946 河南北                  0
5J 1947 河南南                  0
5K 1954 鄂州                    0
5L 1955 咸宁                    0
5M 1956 襄樊                    0
5N 1957 荆州                    0
5O 1958 宜昌                    0
5P 1969 补偿                    0
5Q 1990 湖南主网                0
5R 1941 GUI ZHOU                0
5S 1940 黑龙江发电              0
5T 1942 内蒙东部发              0
5U 1943 内蒙东部供              0
5V 1944 吉林发电                0
EY 1949 EY                      0
5W 1972 8                       0
5X 1973 7                       0
ID 1991 ID                      0
5Y 1992 3                       0
5Z 1993 0                       0
6A 1994 5                       0
6B 1995 1                       0
6C 1996 2                       0
6D 1997 4                       0
6E 1998 6                       0
6F 1999                         0
58 2000 58                      0
NY 2053 NY                      0
TT 2054 TT                      0
6G 2055 2                       0
60 2056 60                      0
6H   11 东北1                   0
6I   12 东北2                   0
6J   13 东北3                   0
6K   14 东北4                   0
6L   20 华北0                   0
6M   21 华北1                   0
6N   22 华北2                   0
6O   23 华北3                   0
6P   24 华北4                   0
6Q   25 华北5                   0
6R   26 华北6                   0
6S   27 华北7                   0
6T   28 华北8                   0
6U   29 华北9                   0
6V    8 河南南                  0
6W   15 鄂州                    0
6X   16 咸宁                    0
6Y   17 襄樊                    0
6Z   18 荆州                    0
7A   19 宜昌                    0
7B   30 补偿                    0
7C   51 湖南主网                0
7D    2 GUI ZHOU                0
7E    1 锦界                    0
7F    3 内蒙东部发              0
7G    4 内蒙东部供              0
7H    5 吉林发电                0
7I   10 EY                      0
7J   33 8                       0
7K   34 7                       0
7L   52 ID                      0
7M   53 3                       0
7N   54 0                       0
7O   55 5                       0
7P   56 1                       0
7Q   57 2                       0
7R   58 4                       0
7S   59 6                       0
7T   60                         0
7U   61 58                      0
AA 2001 AA                      0
AY 2002 AY                      0
BB 2003 BB                      0
BY 2004 BY                      0
CC 2005 CC                      0
CY 2006 CY                      0
7V 2007 PP                      0
DD 2008 DD                      0
DY 2009 DY                      0
EE 2010 EE                      0
7W 2011 EY                      0
FF 2012 FF                      0
FY 2013 FY                      0
G7 2014 G7                      0
G3 2015 G3                      0
G4 2016 G4                      0
GG 2017 GG                      0
GY 2018 GY                      0
G5 2019 G5                      0
G6 2020 G6                      0
G2 2021 G2                      0
G1 2022 G1                      0
HH 2023 HH                      0
HY 2024 HY                      0
H5 2025 H5                      0
H3 2026 H3                      0
H9 2027 H9                      0
H8 2028 H8                      0
H6 2029 H6                      0
HB 2030 HB                      0
H4 2031 H4                      0
H7 2032 H7                      0
H1 2033 H1                      0
HA 2034 HA                      0
H2 2035 H2                      0
II 2036 II                      0
IY 2037 IY                      0
LL 2038 LL                      0
KK 2039 KK                      0
KY 2040 KY                      0
MM 2041 MM                      0
MY 2042 MY                      0
NN 2043 NN                      0
7X 2044 NY                      0
RR 2045 RR                      0
RY 2046 RY                      0
7Y 2047 TT                      0
7Z 2048 XA                      0
8A 2049 LX                      0
8B 2050 GH                      0
8C 2051 NC                      0
8D 2052 ID                      0
8E 3000 河南专用                0
8F 3001 豫焦新                  0
8G 3002 豫安濮鹤                0
8H 3003 豫三洛济                0
8I 3004 豫郑州                  0
8J 3005 豫开商                  0
8K 3006 豫许漯周                0
8L 3007 豫驻信                  0
8M 3008 豫平頂山                0
8N 3009 豫南阳                  0
8O 3010 鄂武汉                  0
8P 3011 鄂孝感                  0
8Q 3012 鄂黄石                  0
8R 3013 鄂黄冈                  0
8S 3014 鄂鄂州                  0
8T 3015 鄂咸宁                  0
8U 3016 鄂襄樊                  0
8V 3017 鄂荆州                  0
8W 3018 鄂宜昌                  0
8X 3019 鄂恩施                  0
8Y 3020 湖南                    0
8Z 3025 江西中部                0
9A 3026 江西西部                0
9B 3027 九江地区                0
9C 3028 景乐地区                0
9D 3029 江西南部                0
9E 3030 景贵地区                0
9F 3031 赣南地区                0
9G 3032 江西电铁                0
9H 3033 江西厂用电              0
9I 3050 鄂荆门                  0
9J 3051 鄂十堰                  0
9K 3052 鄂丹江                  0
9L 3053 鄂东切负荷              0
9M 3054 鄂无功补偿              0
9N 3055 鄂三峡机组              0
9O 3057 湘北岳阳                0
9P 3058 湘南                    0
9Q 3059 湘娄邵                  0
9R 3060 湘怀吉                  0
9S 3061 湘西北                  0
9T 4001 四川                    0
9U 4601 南昌负荷                0
9V 4602 赣西负荷                0
9W 4603 赣东北负荷              0
9X 4604 九江负荷                0
9Y 4605 萍乡负荷                0
9Z 4606 上饶负荷                0
_A 4607 吉安负荷                0
_B 4608 抚州负荷                0
_C 4609 景德镇负荷              0
_D 4610 赣州负荷                0
_E 4611 鹰潭负荷                0
_F 4612 宜春负荷                0
_G 4613 江西厂用电              0
_H 5001 重庆                    0
_I 6000 鲁网架                  0
_J 6001 鲁济宁负荷              0
_K 6002 鲁枣庄负荷              0
_L 6003 鲁临沂负荷              0
_M 6004 鲁日照负荷              0
_N 6005 鲁泰安负荷              0
_O 6006 鲁莱芜负荷              0
_P 6007 鲁济南负荷              0
_Q 6008 鲁聊城负荷              0
_R 6009 鲁德州负荷              0
_S 6010 鲁淄博负荷              0
_T 6011 鲁滨州负荷              0
_U 6012 鲁潍坊负荷              0
_V 6013 鲁东营负荷              0
_W 6014 鲁青岛负荷              0
_X 6015 鲁烟台负荷              0
_Y 6016 鲁威海负荷              0
_Z 6017 鲁菏泽负荷              0
@A 9997 陕西                    0
@B 9998 广东                    0
@C 9999 华东                    0
@D   31 PP                      0
@E   32 PY                      0
@F   35 XA                      0
@G   36 LX                      0
@H   37 GH                      0
@I   38 NC                      0
@J   39 LD                      0
@K   40 河南                    0
@L   46 江西                    0
@M   45 湖南                    0
@N   47 贵州                    0
@O   48 华东                    0
@P   41 鄂东                    0
@Q   42 鄂西                    0
@R   43 切负荷                  0
@S   44 补偿                    0
@T    9 重庆                    0
@U   50 四川                    0
@V   49 鄂电容                  0
@W    6 HUA DONG                0
@X    7 河南北                  0
@Y 1215 白城风电                0
2Z 1009 通辽铝荷                6
@Z 1011 蒙东铝负荷              0
#A 1216 松原风电                0
2W 1331 临时                    1
